{
  "schema_version": "1",
  "id": "fire_protection",
  "version": "v1",
  "status": "draft",
  "title": "Zaštita od požara — katalog primedbi, izdanje 2026",
  "provenance": {
    "source_document": "Katalog_primedbi_ZOP_2026 NAJBOLJI CLAUDE.docx",
    "source_sha256": "8d1d39fc78fd17c86d825b3d949a500ecafa0285213ac6c8a68b7cf4afc22870",
    "note": "Katalog je generalizovan i oslobođen podataka o konkretnim predmetima. Original nije u Gitu."
  },
  "applicability": {
    "note": "Za svaki predmet prvo utvrditi datum i pravni režim građevinske dozvole, namenu i kategoriju objekta, obim radova i merodavne propise. Tek onda birati primedbu."
  },
  "counts": {
    "total": 652,
    "per_chapter": {
      "I": 124,
      "II": 75,
      "III": 64,
      "IV": 72,
      "V": 65,
      "VI": 71,
      "VII": 89,
      "VIII": 92
    },
    "per_snaga": {
      "JAK": 610,
      "USLOVNO_JAK": 36,
      "DOPUNITI": 6
    },
    "approved": 610,
    "draft": 42
  },
  "source_registry": [
    {
      "key": "P01",
      "title": "Zakon o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni)",
      "gazette": "„Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni"
    },
    {
      "key": "P02",
      "title": "Pravilnik o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023)",
      "gazette": "„Sl. glasnik RS\", br. 96/2023"
    },
    {
      "key": "P03",
      "title": "Pravilnik o postupku sprovođenja objedinjene procedure elektronskim putem („Sl. glasnik RS\", br. 96/2023 i 33/2026)",
      "gazette": "„Sl. glasnik RS\", br. 96/2023 i 33/2026"
    },
    {
      "key": "P04",
      "title": "Pravilnik o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019)",
      "gazette": "„Sl. glasnik RS\", br. 22/2019"
    },
    {
      "key": "P05",
      "title": "Pravilnik o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018)",
      "gazette": "„Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018"
    },
    {
      "key": "P06",
      "title": "Pravilnik o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023)",
      "gazette": "„Sl. glasnik RS\", br. 1/2018 i 81/2023"
    },
    {
      "key": "P07",
      "title": "Pravilnik o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019)",
      "gazette": "„Sl. glasnik RS\", br. 20/2019"
    },
    {
      "key": "P08",
      "title": "Pravilnik o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025)",
      "gazette": "„Sl. glasnik RS\", br. 31/2024 i 59/2025"
    },
    {
      "key": "P09",
      "title": "Pravilnik o tehničkim zahtevima za zaštitu garaža za putničke automobile od požara i eksplozija („Sl. list SCG\", br. 31/2005)",
      "gazette": "„Sl. list SCG\", br. 31/2005"
    },
    {
      "key": "P10",
      "title": "Pravilnik o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018)",
      "gazette": "„Sl. glasnik RS\", br. 3/2018"
    },
    {
      "key": "P11",
      "title": "Pravilnik o tehničkim zahtevima bezbednosti od požara spoljnih zidova zgrada („Sl. glasnik RS\", br. 59/2016, 36/2017 i 6/2019)",
      "gazette": "„Sl. glasnik RS\", br. 59/2016, 36/2017 i 6/2019"
    },
    {
      "key": "P12",
      "title": "Pravilnik o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026)",
      "gazette": "„Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026"
    },
    {
      "key": "P13",
      "title": "Pravilnik za građevinske konstrukcije („Sl. glasnik RS\", br. 89/2019, 52/2020 i 122/2020)",
      "gazette": "„Sl. glasnik RS\", br. 89/2019, 52/2020 i 122/2020"
    },
    {
      "key": "P14",
      "title": "Zakon o građevinskim proizvodima („Sl. glasnik RS\", br. 83/2018)",
      "gazette": "„Sl. glasnik RS\", br. 83/2018"
    },
    {
      "key": "P15",
      "title": "Pravilnik o tehničkim normativima za zaštitu skladišta od požara i eksplozija („Sl. list SFRJ\", br. 24/87)",
      "gazette": "„Sl. list SFRJ\", br. 24/87"
    },
    {
      "key": "P16",
      "title": "Pravilnik o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014)",
      "gazette": "„Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014"
    },
    {
      "key": "P17",
      "title": "Pravilnik o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90)",
      "gazette": "„Sl. list SFRJ\", br. 10/90 i 52/90"
    },
    {
      "key": "P18",
      "title": "Pravilnik o tehničkim normativima za unutrašnje gasne instalacije („Sl. list SRJ\", br. 20/92 i 33/92)",
      "gazette": "„Sl. list SRJ\", br. 20/92 i 33/92"
    },
    {
      "key": "P19",
      "title": "Pravilnik o uslovima za nesmetanu i bezbednu distribuciju prirodnog gasa gasovodima pritiska do 16 bar („Sl. glasnik RS\", br. 86/2015)",
      "gazette": "„Sl. glasnik RS\", br. 86/2015"
    },
    {
      "key": "P20",
      "title": "Pravilnik o uslovima za nesmetan i bezbedan transport prirodnog gasa gasovodima pritiska većeg od 16 bar („Sl. glasnik RS\", br. 37/2013 i 87/2015)",
      "gazette": "„Sl. glasnik RS\", br. 37/2013 i 87/2015"
    },
    {
      "key": "P21",
      "title": "Pravilnik o tehničkim normativima za stabilne instalacije za dojavu požara („Sl. list SRJ\", br. 87/93)",
      "gazette": "„Sl. list SRJ\", br. 87/93"
    },
    {
      "key": "P22",
      "title": "Pravilnik o tehničkim normativima za stabilne instalacije za detekciju eksplozivnih gasova i para („Sl. list SRJ\", br. 24/93)",
      "gazette": "„Sl. list SRJ\", br. 24/93"
    },
    {
      "key": "P23",
      "title": "Pravilnik o tehničkim normativima za pristupne puteve, okretnice i uređene platoe za vatrogasna vozila u blizini objekta povećanog rizika od požara („Sl. list SRJ\", br. 8/95)",
      "gazette": "„Sl. list SRJ\", br. 8/95"
    },
    {
      "key": "P24",
      "title": "Pravilnik o tehničkim normativima za zaštitu objekata od atmosferskog pražnjenja („Sl. list SRJ\", br. 11/96)",
      "gazette": "„Sl. list SRJ\", br. 11/96"
    },
    {
      "key": "P25",
      "title": "Pravilnik o tehničkim normativima za električne instalacije niskog napona („Sl. list SFRJ\", br. 53/88 i 54/88 i „Sl. list SRJ\", br. 28/95)",
      "gazette": "„Sl. list SFRJ\", br. 53/88 i 54/88 i „Sl. list SRJ\", br. 28/95"
    },
    {
      "key": "P26",
      "title": "Pravilnik o tehničkim normativima za uređaje za automatsko zatvaranje vrata ili klapni otpornih prema požaru („Sl. list SFRJ\", br. 35/80)",
      "gazette": "„Sl. list SFRJ\", br. 35/80"
    },
    {
      "key": "P27",
      "title": "Pravilnik o tehničkim normativima za uređaje u kojima se nanose i suše premazna sredstva („Sl. list SFRJ\", br. 57/85)",
      "gazette": "„Sl. list SFRJ\", br. 57/85"
    },
    {
      "key": "P28",
      "title": "Pravilnik o opremi i zaštitnim sistemima namenjenim za upotrebu u potencijalno eksplozivnim atmosferama („Sl. glasnik RS\", br. 10/2017 i 21/2020)",
      "gazette": "„Sl. glasnik RS\", br. 10/2017 i 21/2020"
    },
    {
      "key": "P29",
      "title": "Zakon o zapaljivim i gorivim tečnostima i zapaljivim gasovima („Sl. glasnik RS\", br. 54/2015 i 95/2018 – dr. zakon)",
      "gazette": "„Sl. glasnik RS\", br. 54/2015 i 95/2018 – dr. zakon"
    },
    {
      "key": "P30",
      "title": "Pravilnik o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021)",
      "gazette": "„Sl. glasnik RS\", br. 114/2017 i 85/2021"
    },
    {
      "key": "P31",
      "title": "Pravilnik o tehničkim normativima za bezbednost od požara i eksplozija stanica za snabdevanje gorivom prevoznih sredstava u drumskom saobraćaju, manjih plovila, manjih privrednih i sportskih vazduhoplova („Sl. glasnik RS\", br. 92/2021)",
      "gazette": "„Sl. glasnik RS\", br. 92/2021"
    },
    {
      "key": "P32",
      "title": "Uredba o razvrstavanju objekata, delatnosti i zemljišta u kategorije ugroženosti od požara („Sl. glasnik RS\", br. 76/2010)",
      "gazette": "„Sl. glasnik RS\", br. 76/2010"
    },
    {
      "key": "P33",
      "title": "Pravilnik o polaganju stručnog ispita i uslovima za dobijanje licence i ovlašćenja za izradu Glavnog projekta zaštite od požara i posebnih sistema i mera zaštite od požara („Sl. glasnik RS\", br. 21/2012 i 87/2013, uz proveru važećeg teksta na datum izrade projekta)",
      "gazette": "„Sl. glasnik RS\", br. 21/2012 i 87/2013, uz proveru važećeg teksta na datum izrade projekta"
    },
    {
      "key": "P34",
      "title": "Zakon o službenoj upotrebi jezika i pisma („Sl. glasnik RS\", br. 45/91, 53/93, 67/93, 48/94, 101/2005 – dr. zakon, 30/2010, 47/2018 i 48/2018 – ispr.)",
      "gazette": "„Sl. glasnik RS\", br. 45/91, 53/93, 67/93, 48/94, 101/2005 – dr. zakon, 30/2010, 47/2018 i 48/2018 – ispr."
    },
    {
      "key": "P35",
      "title": "Zakon o opštem upravnom postupku („Sl. glasnik RS\", br. 18/2016, 95/2018 – autentično tumačenje i 2/2023 – odluka US)",
      "gazette": "„Sl. glasnik RS\", br. 18/2016, 95/2018 – autentično tumačenje i 2/2023 – odluka US"
    },
    {
      "key": "P36",
      "title": "Zakon o vodama („Sl. glasnik RS\", br. 30/2010, 93/2012, 101/2016, 95/2018 i 95/2018 – dr. zakon)",
      "gazette": "„Sl. glasnik RS\", br. 30/2010, 93/2012, 101/2016, 95/2018 i 95/2018 – dr. zakon"
    }
  ],
  "standards_registry": [
    {
      "topic": "Reakcija na požar, otpornost prema požaru i ponašanje pri spoljašnjem požaru",
      "codes": [
        "SRPS EN 13381",
        "SRPS EN 13501",
        "SRPS EN 13501-1",
        "SRPS EN 13501-2",
        "SRPS EN 13501-3",
        "SRPS EN 13501-4",
        "SRPS EN 13501-5",
        "SRPS EN 1363",
        "SRPS EN 1364",
        "SRPS EN 1365",
        "SRPS EN 1366",
        "SRPS EN 1366-1",
        "SRPS EN 1634-1"
      ],
      "binding": "direct"
    },
    {
      "topic": "Osvetljenje puteva evakuacije u hitnim slučajevima",
      "codes": [
        "SRPS EN 1838",
        "SRPS EN 50172",
        "SRPS EN IEC 60598-2-22"
      ],
      "binding": "direct"
    },
    {
      "topic": "Rezervni i sigurnosni izvori napajanja i sigurnosni sistemi",
      "codes": [
        "SRPS EN 12101-10",
        "SRPS EN 1366-11",
        "SRPS EN 60364-4-42",
        "SRPS EN IEC 60332",
        "SRPS HD 60364",
        "SRPS HD 60364-4-41",
        "SRPS HD 60364-5-51",
        "SRPS HD 60364-5-52",
        "SRPS HD 60364-5-56"
      ],
      "binding": "direct"
    },
    {
      "topic": "Kontrola dima, odvođenje dima i toplote i sistemi natpritiska",
      "codes": [
        "SRPS EN 12101",
        "SRPS EN 12101-10",
        "SRPS EN 12101-13",
        "SRPS EN 12101-2",
        "SRPS EN 12101-3",
        "SRPS EN 12101-6",
        "SRPS EN 12101-7",
        "SRPS EN 12101-8",
        "SRPS EN 13501-3",
        "SRPS EN 13501-4",
        "SRPS EN 1366-1"
      ],
      "binding": "direct"
    },
    {
      "topic": "Stabilni sistemi za automatsku dojavu požara",
      "codes": [
        "SRPS EN 1366-11",
        "SRPS EN 54",
        "SRPS HD 60364"
      ],
      "binding": "direct"
    },
    {
      "topic": "Stabilni sistemi za gašenje požara",
      "codes": [
        "SRPS EN 12259",
        "SRPS EN 12845",
        "SRPS EN 12845-2:2025",
        "SRPS EN 13565-1",
        "SRPS EN 13565-2",
        "SRPS EN 15004"
      ],
      "binding": "indirect"
    },
    {
      "topic": "Hidrantska mreža",
      "codes": [
        "SRPS EN 13501-2",
        "SRPS EN 1366-3",
        "SRPS EN 14339",
        "SRPS EN 14384",
        "SRPS EN 671"
      ],
      "binding": "direct"
    },
    {
      "topic": "Zaštita od atmosferskog pražnjenja",
      "codes": [
        "SRPS EN 62305",
        "SRPS EN 62305-1"
      ],
      "binding": "direct"
    },
    {
      "topic": "Eksplozivne atmosfere",
      "codes": [
        "SRPS EN 60079-10-2",
        "SRPS EN IEC 60079",
        "SRPS EN IEC 60079-0",
        "SRPS EN IEC 60079-10-1",
        "SRPS EN IEC 60079-14",
        "SRPS EN ISO 80079-36"
      ],
      "binding": "direct"
    },
    {
      "topic": "Akumulatorske prostorije i baterijska postrojenja",
      "codes": [
        "SRPS EN IEC 60079-10-1",
        "SRPS EN IEC 62485-2"
      ],
      "binding": "indirect"
    },
    {
      "topic": "Ventilacija i klimatizacija",
      "codes": [
        "SRPS EN 13501-1",
        "SRPS EN 13501-3",
        "SRPS EN 1366-1",
        "SRPS EN 1366-2"
      ],
      "binding": "direct"
    },
    {
      "topic": "Konstrukcije u požarnoj situaciji",
      "codes": [
        "SRPS EN 13381",
        "SRPS EN 1991-1-2",
        "SRPS EN 1992-1-2",
        "SRPS EN 1993-1-2",
        "SRPS EN 1994-1-2",
        "SRPS EN 1995-1-2",
        "SRPS EN 1996-1-2",
        "SRPS EN 1999-1-2"
      ],
      "binding": "direct"
    }
  ],
  "rules": [
    {
      "id": "I-1",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "Objekat nije podeljen na požarne sektore, odnosno podela nije izvršena prema nameni, površini, spratnosti i požarnom opterećenju.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); primenljivi poseban tehnički propis prema nameni objekta.",
      "korekcija": "Izvršiti sektorizaciju i za svaki sektor navesti namenu, površinu, požarno opterećenje i zahtevane klase elemenata na granici.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-2",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "Granice požarnih sektora nisu jednoznačno ucrtane u grafičkoj dokumentaciji (osnove, preseci, situacija) niti označene u legendi.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Ucrtati granice sektora na svim osnovama i presecima, uz legendu i oznaku zahtevane klase svakog graničnog elementa.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-3",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "Projekti pojedinih struka koriste različite granice požarnih sektora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti granice i oznake sektora u arhitekturi, konstrukciji, elektro, mašinskom, hidrotehničkom projektu i u GPZOP.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-4",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "Požarno odvajanje na granici sektora nije izvedeno u kontinuitetu do noseće, međuspratne ili krovne konstrukcije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); primenljivi poseban propis.",
      "korekcija": "Prikazati kontinuitet požarne pregrade u presecima i detaljima, uključujući zonu spuštenog plafona i podignutog poda.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-5",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "Skladišni ili magacinski prostor nije izdvojen u poseban požarni sektor.",
      "osnov": {
        "sources": [
          {
            "source_key": "P15",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P06",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Pravilnika o tehničkim normativima za zaštitu skladišta od požara i eksplozija („Sl. list SFRJ\", br. 24/87); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); za industrijske objekte čl. 18 Pravilnika o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023).",
      "korekcija": "Izdvojiti skladište u poseban sektor ili dokazati da su ispunjeni uslovi za izuzeće prema merodavnom propisu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-6",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "Tehničke prostorije (kotlarnica, trafostanica, mašinska prostorija lifta, prostorija agregata, sprinkler stanica, prostorija uređaja za povišenje pritiska) nisu izdvojene u posebne požarne sektore.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "22"
            ]
          },
          {
            "source_key": "P10",
            "articles": [
              "25"
            ]
          },
          {
            "source_key": "P06",
            "articles": [
              "28"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 22 st. 1 tač. 6 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 25 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 28 Pravilnika o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Za svaku tehničku prostoriju navesti zahtevanu klasu zidova, tavanice i vrata i prikazati ih u grafici i predmeru.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-7",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "Tavanski ili potkrovni prostor nije izdvojen u poseban požarni sektor propisanom horizontalnom konstrukcijom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "20"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 20 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati klasu međuspratne konstrukcije i obradu otvora i izlaza na tavan.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-8",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "Stanarske ostave, depoi, biblioteke i drugi prostori posebne namene nisu izdvojeni u posebne požarne sektore.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "20",
              "25"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 20 i 25 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Izdvojiti prostore koje propis izričito navodi i prikazati klase graničnih elemenata.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-9",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "Garaža nije izdvojena u poseban požarni sektor u odnosu na ostale delove objekta, odnosno način izdvajanja (zidovi, tavanica, vrata, prodori) nije definisan.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "11"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 11 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati sve elemente granice sektora garaže sa klasama i detaljima ugradnje.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK uz proveru prelaznih odredaba",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "I-10",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "Komora sistema za ventilaciju i klimatizaciju nije izdvojena u poseban požarni sektor.",
      "osnov": {
        "sources": [
          {
            "source_key": "P15",
            "articles": [
              "42"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 42 Pravilnika o tehničkim normativima za zaštitu skladišta od požara i eksplozija („Sl. list SFRJ\", br. 24/87); primenljivi poseban propis prema nameni; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Proveriti primenljivost zahteva i propisati klase zidova i vrata komore.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "I-11",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "Delovi objekta različite namene (stambeni i poslovni, ugostiteljski i drugi sadržaj) nisu funkcionalno i požarno razdvojeni.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "20"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 20 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati razdvajanje i dokazati da korišćenje jednog dela ne ugrožava evakuaciju iz drugog.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-12",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "Prostorija za lakiranje odnosno nanošenje i sušenje premaznih sredstava odvojena je zidovima deklarisane otpornosti, ali nije definisan način postizanja te otpornosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P27",
            "articles": [
              "5"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5 Pravilnika o tehničkim normativima za uređaje u kojima se nanose i suše premazna sredstva („Sl. list SFRJ\", br. 57/85); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati sistem zida, klasu prema SRPS EN 13501-2 i ispravu kojom se dokazuje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-13",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "Vertikalna instalaciona okna i kanali za smeštaj instalacija nisu predviđeni sa zahtevanom otpornošću prema požaru, odnosno nije definisan koncept (kontinuirano klasifikovano okno ili etažno zaptivanje).",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "15"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "25",
              "26",
              "76"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 15 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 25, 26 i 76 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018) za visoke objekte; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati koncept okna, klase elemenata i obradu revizionih otvora.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-14",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "Revizioni otvori u instalacionim oknima nisu opremljeni zatvaračima odgovarajuće klase otpornosti prema požaru.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN 13501-2"
        ]
      },
      "osnov_raw": "primenljivi poseban propis; SRPS EN 13501-2.",
      "korekcija": "Prikazati vratanca ili kapke sa klasom i načinom ugradnje u šemi i predmeru.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK kada propis zahteva klasifikaciju",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "I-15",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "U tekstualnom delu navedeni su požarni sektori kojih nema u grafičkom delu, ili obrnuto.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "64",
              "66"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18, 64 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Usaglasiti broj, oznake i granice sektora u svim delovima dokumentacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-16",
      "chapter": "I",
      "section": "Požarni sektori i segmenti",
      "primedba": "Nije prikazana granica požarnog sektora između rekonstruisanog dela i ostatka objekta, posebno u međuspratnoj konstrukciji.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati grafički prikaz i detalj granice u zoni razdvajanja novih i postojećih delova.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-17",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Nije određen stepen otpornosti konstrukcije objekta prema dejstvu požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); primenljivi poseban propis prema nameni objekta.",
      "korekcija": "Odrediti stepen otpornosti prema merodavnom propisu i navesti sve ulazne parametre proračuna.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-18",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Stepen otpornosti prema požaru određen je prema tehničkoj preporuci ili uputstvu koje nije merodavno za predmetnu vrstu objekta, umesto prema važećem posebnom pravilniku.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "3"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 3 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); merodavan poseban pravilnik prema nameni.",
      "korekcija": "Utvrditi koji poseban propis se primenjuje na objekat i ponovo sprovesti proračun po njemu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-19",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "U proračunu stepena otpornosti korišćena je netačna površina, zapremina, spratnost ili broj lica.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Ispraviti ulazne veličine i usaglasiti ih sa projektom arhitekture i GPZOP.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-20",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Definisan je stepen otpornosti objekta, ali nije dokazano da pojedini konstruktivni elementi ispunjavaju uslove za taj stepen.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Za svaki merodavan element dati zahtevanu klasu (R, RE, REI, EI) i način dokazivanja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-21",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Elementi konstrukcije koji moraju zadovoljiti posebne kriterijume otpornosti prema požaru nisu navedeni ni ucrtani u projektu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Ucrtati i tabelarno prikazati elemente sa zahtevanim klasama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-22",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Nije predviđena zaštita noseće čelične konstrukcije do zahtevane klase otpornosti prema požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "70"
            ]
          },
          {
            "source_key": "P13"
          }
        ],
        "standards": [
          "SRPS EN 13381",
          "SRPS EN 13501-2"
        ]
      },
      "osnov_raw": "čl. 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); SRPS EN 13501-2; odgovarajući deo serije SRPS EN 13381; Pravilnika za građevinske konstrukcije („Sl. glasnik RS\", br. 89/2019, 52/2020 i 122/2020).",
      "korekcija": "Definisati sistem zaštite, ciljnu klasu R, kritičnu temperaturu i profilni faktor, debljinu i uslove primene.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-23",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Za premaz ili oblogu kojom se postiže otpornost čelične, drvene ili AB konstrukcije nisu navedeni standard ispitivanja, klasifikacija i vrsta isprave o performansama.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "70"
            ]
          },
          {
            "source_key": "P12"
          },
          {
            "source_key": "P14"
          }
        ]
      },
      "osnov_raw": "čl. 64, 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026); Zakona o građevinskim proizvodima („Sl. glasnik RS\", br. 83/2018).",
      "korekcija": "Navesti klasifikovani sistem, debljinu, način ugradnje i klasifikacioni izveštaj kao dokaz.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-24",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Nije dat detalj sistema oblaganja kojim se postiže zahtevana otpornost prema požaru (slojevi, pričvršćenje, spojevi, debljine).",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66",
              "70"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13381"
        ]
      },
      "osnov_raw": "čl. 64–66 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); odgovarajući deo serije SRPS EN 13381.",
      "korekcija": "Dati detalj u razmeri sa svim podacima iz područja direktne i proširene primene klasifikacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-25",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Nije priložen proračun otpornosti prema požaru armiranobetonskih, zidanih ili drvenih elemenata konstrukcije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          },
          {
            "source_key": "P13"
          }
        ],
        "standards": [
          "SRPS EN 1992-1-2",
          "SRPS EN 1995-1-2",
          "SRPS EN 1996-1-2"
        ]
      },
      "osnov_raw": "čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika za građevinske konstrukcije („Sl. glasnik RS\", br. 89/2019, 52/2020 i 122/2020); odgovarajući deo serije SRPS EN 1992-1-2, SRPS EN 1996-1-2, SRPS EN 1995-1-2.",
      "korekcija": "Dati proračun sa zaštitnim slojevima betona, dimenzijama preseka i usvojenim modelom požara.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-26",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "U analizi zaštitnih slojeva betona nisu obuhvaćeni svi elementi za koje se traži viša klasa otpornosti (npr. konstrukcija garaže).",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          },
          {
            "source_key": "P13"
          }
        ]
      },
      "osnov_raw": "čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika za građevinske konstrukcije („Sl. glasnik RS\", br. 89/2019, 52/2020 i 122/2020).",
      "korekcija": "Proširiti analizu na sve elemente sa zahtevanom klasom i prikazati rezultat po sektorima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-27",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Za nenoseći zid otporan prema požaru nije definisan kompletan sistem, standard ispitivanja i klasifikacija, već se svojstvo dokazuje deklaracijom pojedinačne ploče.",
      "osnov": {
        "sources": [
          {
            "source_key": "P12"
          }
        ],
        "standards": [
          "SRPS EN 13501-2",
          "SRPS EN 1364-1"
        ]
      },
      "osnov_raw": "SRPS EN 1364-1 i SRPS EN 13501-2; Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026).",
      "korekcija": "Zahtev vezati za ceo sklop (potkonstrukcija, ploče, ispuna, spojevi) i navesti klasifikacioni izveštaj.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-28",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Za nenoseću plafonsku konstrukciju sa zahtevom otpornosti prema požaru nije naveden klasifikovani sistem.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13501-2",
          "SRPS EN 1364-2"
        ]
      },
      "osnov_raw": "SRPS EN 1364-2 i SRPS EN 13501-2; čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati sklop i sve detalje ugradnje relevantne za klasifikaciju.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-29",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Spušteni plafon se tretira kao granica požarnog sektora bez dokaza da kompletan sistem ima zahtevanu klasifikaciju.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13501-2",
          "SRPS EN 1364"
        ]
      },
      "osnov_raw": "SRPS EN 13501-2; odgovarajući deo SRPS EN 1364/1365; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Navesti klasifikovani sklop i područje njegove direktne i proširene primene.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-30",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Za podignuti (šuplji) pod nije definisana požarna klasifikacija iako učestvuje u zaštiti sektora ili evakuacionog puta.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN 13501-2",
          "SRPS EN 1366-6"
        ]
      },
      "osnov_raw": "SRPS EN 1366-6 i SRPS EN 13501-2 kada je relevantno; primenljivi poseban propis.",
      "korekcija": "Definisati sistem i klasu, odnosno dokazati da element nije merodavan za zaštitu.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "I-31",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "U predmeru je navedena izrada gips-kartonskog zida bez podatka o vrsti ploča, sastavu sklopa i poziciji.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Specifikovati sklop sa klasom otpornosti i pozicijom u objektu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-32",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Zid na granici požarnih sektora izveden je kao sendvič panel sa gorivom (poliuretanskom) izolacijom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "11"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 11 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Zameniti rešenje elementom klasifikovanim za zahtevanu klasu i dokazanom reakcijom na požar ispune.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-33",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "U tekstualnom delu, grafici i specifikaciji različito je označena otpornost prema požaru istog elementa.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "64",
              "65",
              "66",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18, 64–66 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti kriterijum (R, RE, REI, EI, EW) i trajanje u svim delovima dokumentacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-34",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Za konstruktivne elemente nisu navedeni standardi ispitivanja i klasifikacije, niti vrsta isprave o performansama.",
      "osnov": {
        "sources": [
          {
            "source_key": "P12"
          },
          {
            "source_key": "P14"
          },
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026); Zakona o građevinskim proizvodima („Sl. glasnik RS\", br. 83/2018); čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Za svaki element navesti standard ispitivanja, klasifikacioni standard i traženu ispravu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-35",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Koristi se povučena ili nepostojeća oznaka otpornosti (F30, F60, F90, oznake starih JUS/SRPS standarda) kao jedini zahtev.",
      "osnov": {
        "sources": [
          {
            "source_key": "P12"
          },
          {
            "source_key": "P01",
            "articles": [
              "4",
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13501-2"
        ]
      },
      "osnov_raw": "SRPS EN 13501-2; Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026); čl. 4 st. 1 tač. 6 i čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Zahtev iskazati klasom prema važećem sistemu klasifikacije i kriterijumu koji odgovara funkciji elementa.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-36",
      "chapter": "I",
      "section": "Stepen otpornosti konstrukcije i otpornost elemenata prema požaru",
      "primedba": "Nije obrađen krov i krovni pokrivač kao element sa zahtevanom otpornošću, odnosno nije dat detalj krovne konstrukcije sa pokrivačem.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "66"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dati detalj slojeva krova i klase svih merodavnih elemenata.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-37",
      "chapter": "I",
      "section": "Vrata, zatvarači i otvori",
      "primedba": "Na granici požarnog sektora nisu projektovana vrata otporna prema požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "11"
            ]
          },
          {
            "source_key": "P15",
            "articles": [
              "16"
            ]
          },
          {
            "source_key": "P06",
            "articles": [
              "15"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 11 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 16 Pravilnika o tehničkim normativima za zaštitu skladišta od požara i eksplozija („Sl. list SFRJ\", br. 24/87); čl. 15 Pravilnika o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Predvideti vrata zahtevane klase i prikazati ih u osnovi, šemi bravarije i predmeru.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-38",
      "chapter": "I",
      "section": "Vrata, zatvarači i otvori",
      "primedba": "Klasa vrata na granici sektora niža je od one koju zahteva merodavan propis (npr. EI 60 umesto EI 90).",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "primenljivi poseban propis prema nameni objekta; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Uskladiti klasu vrata sa zahtevanom otpornošću granice sektora.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-39",
      "chapter": "I",
      "section": "Vrata, zatvarači i otvori",
      "primedba": "Broj, položaj ili klasa vrata otpornih prema požaru u projektu arhitekture nisu usaglašeni sa GPZOP, šemom bravarije i predmerom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti osnove, šeme stolarije i bravarije, detalje ugradnje i predmer.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-40",
      "chapter": "I",
      "section": "Vrata, zatvarači i otvori",
      "primedba": "Segmentna ili klizna garažna vrata na granici požarnog sektora nemaju zahtevanu klasu otpornosti prema požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "11"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 11 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Predvideti klasifikovani zatvarač i prikazati ga u dokumentaciji sa načinom ugradnje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-41",
      "chapter": "I",
      "section": "Vrata, zatvarači i otvori",
      "primedba": "Protivpožarna garažna vrata imaju ugrađene otvore ili rešetke za dovod vazduha, čime se gubi integritet granice sektora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13501-2"
        ]
      },
      "osnov_raw": "čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); klasifikacija sklopa prema SRPS EN 13501-2.",
      "korekcija": "Rešiti dovod vazduha odvojeno od klasifikovanog zatvarača ili predvideti klapnu odgovarajuće klase.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-42",
      "chapter": "I",
      "section": "Vrata, zatvarači i otvori",
      "primedba": "Za vrata otporna prema požaru nije definisana funkcija samozatvaranja, odnosno rad u požaru, kada je propisana.",
      "osnov": {
        "sources": [
          {
            "source_key": "P26"
          }
        ]
      },
      "osnov_raw": "primenljivi poseban propis; Pravilnika o tehničkim normativima za uređaje za automatsko zatvaranje vrata ili klapni otpornih prema požaru („Sl. list SFRJ\", br. 35/80); standardi za vrata i okove.",
      "korekcija": "U šemi vrata i predmeru navesti zatvarač, klasu C i način rada u požaru.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK kada je funkcija propisana",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "I-43",
      "chapter": "I",
      "section": "Vrata, zatvarači i otvori",
      "primedba": "Nisu predviđeni elektromagnetni držači za vrata koja se u redovnom režimu drže otvorena, iako su opisani u tehničkom delu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          },
          {
            "source_key": "P26"
          }
        ]
      },
      "osnov_raw": "čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o tehničkim normativima za uređaje za automatsko zatvaranje vrata ili klapni otpornih prema požaru („Sl. list SFRJ\", br. 35/80); projekat dojave požara.",
      "korekcija": "Predvideti držače, napajanje i vezu sa centralom dojave i uneti ih u predmer.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-44",
      "chapter": "I",
      "section": "Vrata, zatvarači i otvori",
      "primedba": "Nije obezbeđeno pouzdano napajanje uređaja za automatsko zatvaranje vrata i klapni otpornih prema požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P26",
            "articles": [
              "15"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 15 st. 2 Pravilnika o tehničkim normativima za uređaje za automatsko zatvaranje vrata ili klapni otpornih prema požaru („Sl. list SFRJ\", br. 35/80); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati napojno kolo, način rada pri nestanku napajanja i signalizaciju položaja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-45",
      "chapter": "I",
      "section": "Vrata, zatvarači i otvori",
      "primedba": "Klizna ili rotaciona vrata na evakuacionom putu nemaju predviđeno automatsko otvaranje na signal dojave požara, blokadu u otvorenom položaju i taster za deblokadu u neposrednoj blizini.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "34"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "45"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "40"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 34 st. 8 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 45 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 40 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati mehanizam, napajanje, položaj tastera i ponašanje pri nestanku napajanja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-46",
      "chapter": "I",
      "section": "Vrata, zatvarači i otvori",
      "primedba": "Na evakuacionim izlazima predviđena je kontrola pristupa bez brava tipa fail-safe i bez bezbednog režima deblokade.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "40"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 40 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); projekat dojave požara.",
      "korekcija": "Koordinisati arhitekturu, elektro projekat i projekat dojave; prikazati režim deblokade svih vrata.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-47",
      "chapter": "I",
      "section": "Vrata, zatvarači i otvori",
      "primedba": "Vrata na evakuacionom putu otvaraju se suprotno smeru evakuacije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "34"
            ]
          },
          {
            "source_key": "P07",
            "articles": [
              "18"
            ]
          },
          {
            "source_key": "P06",
            "articles": [
              "15"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 34 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 18 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019); čl. 15 Pravilnika o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Proveriti broj korisnika i namenu prostora i izmeniti smer otvaranja.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK kada je uslov propisan",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "I-48",
      "chapter": "I",
      "section": "Vrata, zatvarači i otvori",
      "primedba": "Svetla širina ili visina vrata na evakuacionom putu manja je od propisane.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "34"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 34 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Uskladiti dimenzije sa propisom i sa proračunom evakuacije, i to prikazati u šemi bravarije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-49",
      "chapter": "I",
      "section": "Vrata, zatvarači i otvori",
      "primedba": "Ostakljena vrata pretprostora sigurnosnog stepeništa nisu predviđena kao otporna prema požaru, niti je dokazano da se otvaraju silom u granicama propisanog.",
      "osnov": {
        "sources": [
          {
            "source_key": "P05",
            "articles": [
              "36a",
              "37"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 36a i 37 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati klasu ostakljenog sklopa i proveriti silu otvaranja pri projektovanom natpritisku.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-50",
      "chapter": "I",
      "section": "Vrata, zatvarači i otvori",
      "primedba": "Nije priložena šema stolarije i bravarije, ili u njoj nisu prikazana vrata i prozori bitni za zaštitu od požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Priložiti šemu sa pozicijama, dimenzijama, klasama, smerom otvaranja i okovom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-51",
      "chapter": "I",
      "section": "Vrata, zatvarači i otvori",
      "primedba": "Otvori na fasadi na rastojanju manjem od propisanog od granice parcele nemaju zahtevanu otpornost prema požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P06",
            "articles": [
              "8"
            ]
          },
          {
            "source_key": "P04",
            "articles": [
              "17",
              "19"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 8 Pravilnika o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023); čl. 17 i 19 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Predvideti klasifikovane otvore ili povećati rastojanje, uz proračunski dokaz.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-52",
      "chapter": "I",
      "section": "Prodori, dilatacije i linearni spojevi",
      "primedba": "Prodori kablova, cevi i drugih instalacija kroz granicu požarnog sektora nisu obrađeni sistemom zaptivne ispune odgovarajuće klase.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66",
              "70"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13501-2",
          "SRPS EN 1366-3"
        ]
      },
      "osnov_raw": "SRPS EN 1366-3; SRPS EN 13501-2; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 64–66 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Navesti tip prodora, podlogu, dimenzije otvora, vrstu instalacije, materijal zaptivanja i klasifikaciju sistema.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-53",
      "chapter": "I",
      "section": "Prodori, dilatacije i linearni spojevi",
      "primedba": "Za sistem zaptivanja prodora nije definisan nivo isprave o usaglašenosti ni standard ispitivanja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P12"
          },
          {
            "source_key": "P14"
          },
          {
            "source_key": "P02",
            "articles": [
              "29",
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026); Zakona o građevinskim proizvodima („Sl. glasnik RS\", br. 83/2018); čl. 29 i 30 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Zahtevati klasifikacioni izveštaj prema SRPS EN 1366-3 i klasifikaciju prema SRPS EN 13501-2.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-54",
      "chapter": "I",
      "section": "Prodori, dilatacije i linearni spojevi",
      "primedba": "Predviđena je zaptivna ispuna klase koja nije u skladu sa zahtevanom otpornošću granice sektora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13501-2"
        ]
      },
      "osnov_raw": "SRPS EN 13501-2; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Uskladiti klasu sistema zaptivanja sa klasom elementa kroz koji prolazi instalacija.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-55",
      "chapter": "I",
      "section": "Prodori, dilatacije i linearni spojevi",
      "primedba": "Linearni spojevi i dilatacije na granici požarnog sektora nisu projektovani kao klasifikovani sistem zaptivanja.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN 13501-2",
          "SRPS EN 1366-4"
        ]
      },
      "osnov_raw": "SRPS EN 1366-4; SRPS EN 13501-2.",
      "korekcija": "Obraditi dilatacije i spojeve zida sa tavanicom, fasadom i krovom, sa detaljem i klasom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-56",
      "chapter": "I",
      "section": "Prodori, dilatacije i linearni spojevi",
      "primedba": "Projekti instalacija ne obrađuju prodore koje zahteva GPZOP, odnosno prodori su prikazani samo u jednom projektu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Uvesti prodore u sve merodavne projekte i u predmer odgovarajuće struke.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-57",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Nije određen maksimalan broj lica koja mogu boraviti u objektu, po etažama i po prostorijama.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "9"
            ]
          },
          {
            "source_key": "P07",
            "articles": [
              "19"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 9 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 19 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Odrediti broj lica prema propisanoj tabeli i nameni i uneti ga u tabelu prostorija i na osnove.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-58",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Broj lica nije određen prema propisanoj tabeli za konkretnu namenu, ili su nepravilno sabrane površine različitih namena.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "9"
            ]
          },
          {
            "source_key": "P07",
            "articles": [
              "19"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 9 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 19 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Primeniti tabelu koja odgovara stvarnoj nameni svakog prostora i prikazati obračun po prostorijama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-59",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "U broj lica nisu uračunati zaposleni, odnosno lica u zajedničkim prostorima (šetalište, hodnik, tribine).",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "9"
            ]
          },
          {
            "source_key": "P07",
            "articles": [
              "19"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 9 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 19 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dopuniti obračun i uskladiti ga sa proračunom evakuacije i sa proračunom količine vode za gašenje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-60",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Različiti delovi dokumentacije navode različit broj lica za isti prostor.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Usvojiti jedan merodavan broj lica i preneti ga u sve proračune i crteže.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-61",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Iz predmera (broj stolica, oprema sale) proizlazi da prostor nema fiksna sedišta, a broj lica je određen kao za prostor sa fiksnim sedištima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "9"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 9 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Uskladiti obračun broja lica sa stvarnom opremom prostora prikazanom u predmeru.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-62",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Nije izvršen proračun evakuacije, ili nije obuhvaćen ceo objekat (podrum, garaža, tribine, potkrovlje).",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "38",
              "39",
              "40"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 38, 39 i 40 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Sprovesti proračun za sve prostore i sve etape evakuacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-63",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Proračunato vreme evakuacije veće je od dozvoljenog za pojedinu etapu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "40"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 40 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); primenljivi poseban propis ili usvojena metoda.",
      "korekcija": "Izmeniti geometriju puteva, širine ili broj izlaza, ili preprojektovati koncept evakuacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-64",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "U proračunu evakuacije nisu izabrani propisani polazni parametri (brzina kretanja, vreme pripreme, dodatno vreme po skretanju).",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "39",
              "40"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 39 i 40 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); usvojena metoda proračuna; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Navesti izvor svakog parametra i primeniti ga dosledno.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-65",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Za isti objekat proračun evakuacije rađen je po dva različita propisa ili metode.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "3",
              "18"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 3 i 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Odabrati jedan merodavan propis odnosno metodu i obrazložiti izbor.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-66",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Dužine evakuacionih puteva nisu merene od najnepovoljnijih tačaka, nisu kotirane na osnovama ili prekoračuju propisani maksimum.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "32",
              "33"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "35"
            ]
          },
          {
            "source_key": "P08",
            "articles": [
              "24"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 32 i 33 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 35 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 24 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Ucrtati i kotirati trase evakuacije od najudaljenijih tačaka do izlaza.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-67",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Nije obezbeđena dozvoljena dužina puta evakuacije u slepom kraku hodnika.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "33"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "35"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 33 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 35 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Skratiti slepi krak ili obezbediti dodatni izlaz.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-68",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Širina hodnika, stepeništa ili prolaza na evakuacionom putu manja je od propisane, ili nije kotirana.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "29",
              "36"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "40"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 29 i 36 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 40 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Kotirati korisne širine podesta i krakova i uskladiti ih sa proračunom evakuacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-69",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Broj etažnih i prvih izlaza nije određen u skladu sa brojem lica i namenom prostora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "31",
              "32",
              "33",
              "34",
              "40"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31, 32, 33, 34 i 40 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati broj i raspored izlaza po etažama sa pripadajućim brojem lica.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-70",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Evakuacioni izlaz vodi u prostor druge namene, u drugi objekat ili u prostor koji nije dokazano bezbedan krajnji izlaz.",
      "osnov": {
        "sources": [
          {
            "source_key": "P07",
            "articles": [
              "2"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 2 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dokazati kontinuiran put do bezbednog spoljnog prostora ili izmeniti rešenje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-71",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Na evakuacionom putu nalaze se prepreke (mobilijar, garniture, parkirana vozila, hidrantski ormar sa otvorenim vratima, dnevni boravak sa kuhinjom).",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "13",
              "29"
            ]
          },
          {
            "source_key": "P08",
            "articles": [
              "20",
              "23"
            ]
          },
          {
            "source_key": "P07",
            "articles": [
              "29"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 13 st. 5 i čl. 29 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 20 i 23 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 29 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019).",
      "korekcija": "Ukloniti prepreku ili izmeniti trasu tako da efektivna širina puta ostane propisana.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-72",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Evakuacioni put vodi kroz više prostorija i vrata sa suvišnim skretanjima umesto direktno do krajnjeg izlaza.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "4",
              "29",
              "40"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 4, 29 i 40 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Preprojektovati trasu ili dokazati prihvatljivost proračunom sa dodatnim vremenima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-73",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Nije prikazan put evakuacije od stepeništa do izlaza iz zgrade (poslednja etapa).",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Ucrtati kompletnu trasu do bezbednog spoljnog prostora.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-74",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "U grafičkoj dokumentaciji nije prikazano koliko se lica evakuiše na koji izlaz, niti su prikazani smerovi kretanja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Ucrtati smerove i raspodelu lica po izlazima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-75",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Nisu prikazani karakteristični preseci potrebni za proveru visina, nivoa, požarnog odvajanja i odnosa evakuacionih puteva.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dodati preseke kroz kritične tačke, sa oznakama materijala i klasa.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-76",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Nije definisana funkcija stepeništa, odnosno da li predstavlja deo puta evakuacije, niti je izdvojeno u poseban požarni sektor sa vratima na svim nivoima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "29"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 29 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati funkciju stepeništa i prikazati način izdvajanja i vrata na svim etažama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-77",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Na evakuacionom putu projektovano je konzolno ili spoljno stepenište koje ne ispunjava propisane uslove.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "35",
              "37"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 35 i 37 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Uskladiti konstrukciju, materijal i geometriju stepeništa sa propisom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-78",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Nisu definisane odredbe na osnovu kojih je projektovana progresivna horizontalna evakuacija, niti su prikazane zone u koje se lica evakuišu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "22"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 22 st. 1 tač. 4 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati zone, kapacitete i klase graničnih elemenata.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-79",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Za objekat sa teško pokretnim ili ležećim korisnicima nije naveden njihov broj i raspored, niti su predviđene odgovarajuće mere.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "22",
              "27"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 22 i 27 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati broj i raspored takvih korisnika i koncept njihove evakuacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-80",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Za evakuacioni lift namenjen evakuaciji nepokretnih lica nisu predviđene sve propisane mere.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "56"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "58"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 56 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 58 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati pretprostor, napajanje, upravljanje i vezu sa centralom dojave.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-81",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Nije prikazano ponašanje pokretnih stepenica i traka pri dojavi požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); projekat dojave požara.",
      "korekcija": "Definisati izvršnu funkciju zaustavljanja i evakuaciju lica koja se na njima nalaze.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-82",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Prostorije u kojima boravi više lica nego što je dozvoljeno nemaju obezbeđen propisan broj prvih izlaza.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Povećati broj izlaza ili smanjiti projektovani broj lica.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-83",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Nisu ispunjeni zahtevi za prolaze između redova i blokova sedišta i za rastojanja do prvih izlaza na tribinama.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "28"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 28 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Uskladiti raspored sedišta i prolaza sa propisom i priložiti proračun evakuacije sa tribina.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-84",
      "chapter": "I",
      "section": "Evakuacija, broj lica i evakuacioni putevi",
      "primedba": "Etaža na kojoj borave korisnici posebne kategorije (deca, stara lica) nalazi se na nivou koji propis za tu namenu ne dozvoljava.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "3",
              "4",
              "27"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 4 st. 1 tač. 2 i 3 i čl. 27 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Utvrditi spratnost prema definiciji propisa i uskladiti namenu etaža.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-85",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Nije izvršena kategorizacija zgrade prema propisu o bezbednosti spoljnih zidova, pa se ne može utvrditi zahtevana klasa reakcije na požar sistema i komponenti fasade.",
      "osnov": {
        "sources": [
          {
            "source_key": "P11",
            "articles": [
              "5",
              "6",
              "7"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5–7 Pravilnika o tehničkim zahtevima bezbednosti od požara spoljnih zidova zgrada („Sl. glasnik RS\", br. 59/2016, 36/2017 i 6/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Odrediti kategoriju zgrade prema visini, nameni i bruto površini i propisati klase sistema i bitnih komponenti.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-86",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Kategorija spoljnog zida nije pravilno određena s obzirom na bruto razvijenu građevinsku površinu ili visinu objekta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P11",
            "articles": [
              "5"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5 Pravilnika o tehničkim zahtevima bezbednosti od požara spoljnih zidova zgrada („Sl. glasnik RS\", br. 59/2016, 36/2017 i 6/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Ponoviti razvrstavanje i uskladiti zahtevane klase sa dobijenom kategorijom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-87",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Nisu definisane klase reakcije na požar svih bitnih slojeva fasadnog sistema, uključujući termoizolacioni i završni sloj.",
      "osnov": {
        "sources": [
          {
            "source_key": "P11",
            "articles": [
              "7",
              "7a",
              "7b"
            ]
          },
          {
            "source_key": "P12"
          }
        ],
        "standards": [
          "SRPS EN 13501-1"
        ]
      },
      "osnov_raw": "čl. 7, 7a i 7b Pravilnika o tehničkim zahtevima bezbednosti od požara spoljnih zidova zgrada („Sl. glasnik RS\", br. 59/2016, 36/2017 i 6/2019); SRPS EN 13501-1; Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026).",
      "korekcija": "U tehničkom opisu, detaljima i predmeru navesti zahtevane klase sistema i komponenti.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-88",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Predviđena je fasadna termoizolacija (npr. ekspandirani polistiren) čija klasa reakcije na požar ne odgovara utvrđenoj kategoriji objekta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P11",
            "articles": [
              "7"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 7 Pravilnika o tehničkim zahtevima bezbednosti od požara spoljnih zidova zgrada („Sl. glasnik RS\", br. 59/2016, 36/2017 i 6/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Izmeniti materijal ili sistem tako da odgovara zahtevanoj klasi za kategoriju zgrade.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-89",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Nije jasno da li isprava o usaglašenosti obuhvata ceo fasadni sistem ili samo pojedinačnu komponentu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P12"
          },
          {
            "source_key": "P14"
          },
          {
            "source_key": "P02",
            "articles": [
              "64"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026); Zakona o građevinskim proizvodima („Sl. glasnik RS\", br. 83/2018); čl. 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Zahtevati dokaz performansi kompletnog ispitanog sistema u granicama njegove primene.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-90",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Završni (dekorativni, estetski) sloj nije deo ispitanog fasadnog sistema.",
      "osnov": {
        "sources": [
          {
            "source_key": "P11",
            "articles": [
              "7a",
              "7b"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 7a i 7b Pravilnika o tehničkim zahtevima bezbednosti od požara spoljnih zidova zgrada („Sl. glasnik RS\", br. 59/2016, 36/2017 i 6/2019).",
      "korekcija": "Uskladiti sastav sa ispitanim sistemom ili obezbediti dokaz za primenjenu varijantu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-91",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Na granicama požarnih sektora i segmenata nisu obrađeni horizontalni i vertikalni prekidni pojasevi u fasadnom sistemu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P11",
            "articles": [
              "9",
              "10",
              "13"
            ]
          },
          {
            "source_key": "P04",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 9, 10 i 13 Pravilnika o tehničkim zahtevima bezbednosti od požara spoljnih zidova zgrada („Sl. glasnik RS\", br. 59/2016, 36/2017 i 6/2019); čl. 18 st. 3 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019).",
      "korekcija": "Prikazati dimenzije, klasu reakcije na požar i način pričvršćenja pojaseva u grafici i predmeru.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-92",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Nije obezbeđeno prekidno rastojanje na fasadi na granici požarnih sektora, odnosno između višeg i nižeg dela objekta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "17",
              "20"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "20"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 17 i 20 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 20 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati rastojanje u presecima, uzimajući u obzir sve otvore na fasadi i krovu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-93",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Za ETICS nije projektovano rešenje kojim se u požaru sprečava otpadanje delova sistema.",
      "osnov": {
        "sources": [
          {
            "source_key": "P11",
            "articles": [
              "10a"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 10a Pravilnika o tehničkim zahtevima bezbednosti od požara spoljnih zidova zgrada („Sl. glasnik RS\", br. 59/2016, 36/2017 i 6/2019).",
      "korekcija": "Definisati mehaničko pričvršćenje i sistemsko rešenje prema uputstvu proizvođača i ispitanom sistemu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-94",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Za ventilisanu fasadu nisu obrađene mere sprečavanja prenosa požara kroz ventilisani vazdušni sloj.",
      "osnov": {
        "sources": [
          {
            "source_key": "P11",
            "articles": [
              "10a"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 10a Pravilnika o tehničkim zahtevima bezbednosti od požara spoljnih zidova zgrada („Sl. glasnik RS\", br. 59/2016, 36/2017 i 6/2019).",
      "korekcija": "Definisati sistemske barijere i prekide u skladu sa ispitanim rešenjem.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-95",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Predviđeno je postavljanje gorive fasadne termoizolacije sa donje strane terasa, balkona i betonskih ograda.",
      "osnov": {
        "sources": [
          {
            "source_key": "P11",
            "articles": [
              "7",
              "9",
              "10a"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 7, 9 i 10a Pravilnika o tehničkim zahtevima bezbednosti od požara spoljnih zidova zgrada („Sl. glasnik RS\", br. 59/2016, 36/2017 i 6/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Preispitati rešenje i primeniti materijal odgovarajuće klase ili sistemsku barijeru.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-96",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Za samonoseći prefabrikovani fasadni ili krovni panel nisu definisane klase reakcije na požar svih slojeva, ni standard klasifikacije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P11",
            "articles": [
              "7"
            ]
          },
          {
            "source_key": "P12"
          }
        ],
        "standards": [
          "SRPS EN 13501-1"
        ]
      },
      "osnov_raw": "čl. 7 Pravilnika o tehničkim zahtevima bezbednosti od požara spoljnih zidova zgrada („Sl. glasnik RS\", br. 59/2016, 36/2017 i 6/2019); SRPS EN 13501-1; Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026).",
      "korekcija": "U specifikaciji navesti zahtevane klase sistema i komponenti i ispravu kojom se dokazuju.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-97",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Nisu obrađene sve fasadne strane objekta, uključujući ankerisanje i obradu spojeva.",
      "osnov": {
        "sources": [
          {
            "source_key": "P11",
            "articles": [
              "9",
              "10"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 9 i 10 Pravilnika o tehničkim zahtevima bezbednosti od požara spoljnih zidova zgrada („Sl. glasnik RS\", br. 59/2016, 36/2017 i 6/2019); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Obraditi sve fasadne ravni sa detaljima i predmerom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-98",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Za objekat u nizu nije dokazano da materijali spoljnog zida ne doprinose prenosu požara na susedni objekat.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "4",
              "19"
            ]
          },
          {
            "source_key": "P11",
            "articles": [
              "8"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 4 i 19 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 8 Pravilnika o tehničkim zahtevima bezbednosti od požara spoljnih zidova zgrada („Sl. glasnik RS\", br. 59/2016, 36/2017 i 6/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dokazati klasu sistema i obradu spoja sa susednim objektom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-99",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Za krovni pokrivač nije dokazana zahtevana klasifikacija ponašanja pri spoljašnjem požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P12"
          }
        ],
        "standards": [
          "SRPS EN 13501-5"
        ]
      },
      "osnov_raw": "Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026); SRPS EN 13501-5 i SRPS CEN/TS 1187; primenljivi poseban propis.",
      "korekcija": "Zahtev vezati za konkretan scenario i propis; ne zahtevati proizvoljno BROOF(t4) bez pravnog i projektnog osnova.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "I-100",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Projekti arhitekture i konstrukcije daju različitu vrstu ili debljinu krovnog odnosno fasadnog panela.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti tehnički opis, crteže, proračun i specifikacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-101",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Za fotonaponsku elektranu na krovu nisu prikazana bezbedna rastojanja panela od ivice krovne ravni, svetlarnika, ventilacionih otvora i granica požarnih sektora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); usvojena tehnička smernica (npr. IEC TR 63226) uz obrazloženje izbora.",
      "korekcija": "Ucrtati i kotirati rastojanja i prolaze za intervenciju, uz jasno naveden normativni osnov.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "I-102",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Fotonaponska elektrana nije projektovana prema jedinstvenoj grupi standarda i priznatih metoda kojima se dokazuje ispunjenost zahteva zaštite od požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "3"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 3 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati primarni normativni osnov i primeniti ga dosledno na konstrukciju, podlogu i elektro deo.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-103",
      "chapter": "I",
      "section": "Fasade, ETICS i krovovi",
      "primedba": "Nisu navedene karakteristike podloge i zida na koji se postavljaju paneli i invertori fotonaponskog sistema.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P12"
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026).",
      "korekcija": "Definisati klasu reakcije na požar podloge i obradu prodora i nosača.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-104",
      "chapter": "I",
      "section": "Enterijer i reakcija na požar",
      "primedba": "Za zidne, plafonske i podne obloge na evakuacionim putevima nisu definisane klase reakcije na požar.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "13",
              "14"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "44"
            ]
          },
          {
            "source_key": "P07",
            "articles": [
              "14"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13501-1"
        ]
      },
      "osnov_raw": "čl. 13 i 14 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 44 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 14 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019); SRPS EN 13501-1.",
      "korekcija": "Navesti zahtevanu klasu za svaki proizvod i sistem, sa standardom ispitivanja i ispravom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-105",
      "chapter": "I",
      "section": "Enterijer i reakcija na požar",
      "primedba": "Predviđene su obloge klase zapaljivosti koja nije dozvoljena za koridore i stepeništa (npr. vinil, 3D folija, epoksidni pod, drvena obloga).",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "13",
              "14"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 13 i 14 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Zameniti materijal ili dokazati zahtevanu klasu prema SRPS EN 13501-1.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-106",
      "chapter": "I",
      "section": "Enterijer i reakcija na požar",
      "primedba": "Karakteristike enterijera odložene su za poseban projekat enterijera, pa se ne mogu proveriti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati minimalne zahtevane klase po lokacijama već u dostavljenoj dokumentaciji.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-107",
      "chapter": "I",
      "section": "Enterijer i reakcija na požar",
      "primedba": "U predmeru se navodi komercijalni naziv proizvoda bez zahtevanih požarnih performansi.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 64, 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Specifikovati minimalne performanse nezavisno od proizvođača, sa klasom i standardom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-108",
      "chapter": "I",
      "section": "Enterijer i reakcija na požar",
      "primedba": "U grafičkoj dokumentaciji nije ucrtan raspored enterijera i opreme, pa se ne može proceniti požarno opterećenje i prohodnost.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Ucrtati opremu u svim prostorijama i uskladiti je sa predmerom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-109",
      "chapter": "I",
      "section": "Enterijer i reakcija na požar",
      "primedba": "Nije dat detaljan opis enterijera u Glavnom projektu zaštite od požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dopuniti opis materijala, opreme i njihovih klasa reakcije na požar.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-110",
      "chapter": "I",
      "section": "Pristupni putevi, platoi i intervencija",
      "primedba": "Nije izvršeno razvrstavanje objekta u kategoriju ugroženosti od požara, pa se ne može utvrditi obaveza obezbeđenja pristupnih puteva i platoa.",
      "osnov": {
        "sources": [
          {
            "source_key": "P32"
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "Uredbe o razvrstavanju objekata, delatnosti i zemljišta u kategorije ugroženosti od požara („Sl. glasnik RS\", br. 76/2010); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Sprovesti razvrstavanje ili navesti akt nadležnog organa; napomenuti da razvrstavanje ne može biti predmet projekta za izvođenje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-111",
      "chapter": "I",
      "section": "Pristupni putevi, platoi i intervencija",
      "primedba": "Nisu projektovani pristupni putevi, okretnice i uređeni platoi za vatrogasna vozila, ili nisu prikazani u situacionom planu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P23",
            "articles": [
              "1",
              "2",
              "4",
              "5",
              "7",
              "8"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "6",
              "7",
              "8"
            ]
          },
          {
            "source_key": "P04",
            "articles": [
              "4",
              "5",
              "6"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 1, 2, 4, 5, 7 i 8 Pravilnika o tehničkim normativima za pristupne puteve, okretnice i uređene platoe za vatrogasna vozila u blizini objekta povećanog rizika od požara („Sl. list SRJ\", br. 8/95); čl. 6, 7 i 8 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 4–6 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Ucrtati i kotirati puteve, okretnice i platoe sa svim merodavnim dimenzijama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-112",
      "chapter": "I",
      "section": "Pristupni putevi, platoi i intervencija",
      "primedba": "Nije definisana nosivost kolovozne konstrukcije pristupnog puta i platoa na opterećenje od vatrogasnog vozila.",
      "osnov": {
        "sources": [
          {
            "source_key": "P23",
            "articles": [
              "3",
              "7"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "7"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 3 i 7 Pravilnika o tehničkim normativima za pristupne puteve, okretnice i uređene platoe za vatrogasna vozila u blizini objekta povećanog rizika od požara („Sl. list SRJ\", br. 8/95); čl. 7 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati podatak o nosivosti i uključiti opterećenje vatrogasnog vozila u analizu opterećenja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-113",
      "chapter": "I",
      "section": "Pristupni putevi, platoi i intervencija",
      "primedba": "Nije obezbeđen pristup vatrogasnom vozilu sa propisanog broja strana objekta, odnosno prilaz do svih delova objekta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P05",
            "articles": [
              "7"
            ]
          },
          {
            "source_key": "P23",
            "articles": [
              "2",
              "4"
            ]
          },
          {
            "source_key": "P07",
            "articles": [
              "19"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 7 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 2 i 4 Pravilnika o tehničkim normativima za pristupne puteve, okretnice i uređene platoe za vatrogasna vozila u blizini objekta povećanog rizika od požara („Sl. list SRJ\", br. 8/95); čl. 19 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Preprojektovati saobraćajno rešenje ili dokazati ispunjenost uslova za odstupanje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-114",
      "chapter": "I",
      "section": "Pristupni putevi, platoi i intervencija",
      "primedba": "Fazna izgradnja ne obuhvata saobraćajnice i platoe neophodne za intervenciju u prvoj fazi.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 64, 65 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati da je u svakoj fazi obezbeđena kompletna intervencija.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-115",
      "chapter": "I",
      "section": "Pristupni putevi, platoi i intervencija",
      "primedba": "Nije dat karakterističan presek kroz pasaž ili natkriveni prolaz radi provere nesmetanog kretanja vatrogasnog vozila.",
      "osnov": {
        "sources": [
          {
            "source_key": "P23",
            "articles": [
              "5"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5 Pravilnika o tehničkim normativima za pristupne puteve, okretnice i uređene platoe za vatrogasna vozila u blizini objekta povećanog rizika od požara („Sl. list SRJ\", br. 8/95); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati presek sa slobodnom visinom i širinom prolaza.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-116",
      "chapter": "I",
      "section": "Pristupni putevi, platoi i intervencija",
      "primedba": "Nije predviđen poseban ulaz i stepenište za vatrogasnu intervenciju u garaži, odnosno predviđeno rešenje ne ispunjava propisane uslove.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "15",
              "22"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 15 i 22 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati ulaz, stepenište, pretprostor i njihovu vezu sa spoljnim prostorom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-117",
      "chapter": "I",
      "section": "Pristupni putevi, platoi i intervencija",
      "primedba": "Na situacionom planu nisu prikazani susedni objekti, njihove visine i udaljenja od predmetnog objekta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati okruženje u meri potrebnoj za proveru prenosa požara i uslova intervencije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-118",
      "chapter": "I",
      "section": "Pristupni putevi, platoi i intervencija",
      "primedba": "Nije izvršena analiza susednog prislonjenog objekta, pa se ne može oceniti ispunjenost zahteva za razdvajanje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "19",
              "20"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 19 i 20 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dati analizu zida na granici i mera za sprečavanje prenosa požara.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-119",
      "chapter": "I",
      "section": "Pristupni putevi, platoi i intervencija",
      "primedba": "Grafička dokumentacija je preopterećena prikazom svih sistema, pa se ne mogu sagledati predviđene mere zaštite od požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Razdvojiti prikaze po temama (sektorizacija, evakuacija, instalacije) uz zajedničku legendu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-120",
      "chapter": "I",
      "section": "Rekonstrukcija, dogradnja i promena namene",
      "primedba": "Nije dokazano da dogradnja, rekonstrukcija ili promena namene ne umanjuje postignuti nivo zaštite od požara postojećeg objekta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "2"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31",
              "35"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 2 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30, 31 i 35 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Analizirati uticaj zahvata na postojeće mere i prikazati zatečeno i novoprojektovano stanje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-121",
      "chapter": "I",
      "section": "Rekonstrukcija, dogradnja i promena namene",
      "primedba": "Nije određen stepen otpornosti prema požaru rekonstruisanog dela, niti su oznake na granici sa postojećim delom usaglašene.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31",
              "35"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30, 31 i 35 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati stepen otpornosti za oba dela i prikazati granicu i način spajanja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-122",
      "chapter": "I",
      "section": "Rekonstrukcija, dogradnja i promena namene",
      "primedba": "Nije potvrđeno da je postojeći objekat izveden prema odobrenoj dokumentaciji, pa se ne mogu utvrditi izmene koje donosi rekonstrukcija.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "25"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 25 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Priložiti podatke o postojećem objektu i ranije izdatu saglasnost, odnosno snimak izvedenog stanja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-123",
      "chapter": "I",
      "section": "Rekonstrukcija, dogradnja i promena namene",
      "primedba": "Nisu definisani materijali predviđeni za rekonstrukciju (zidovi, konstrukcija evakuacionog puta, tavanica, krov) niti njihova otpornost prema požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 64–66 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati sve merodavne materijale i njihove klase u tekstu, grafici i predmeru.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "I-124",
      "chapter": "I",
      "section": "Rekonstrukcija, dogradnja i promena namene",
      "primedba": "Na rekonstrukciju ili dogradnju automatski je primenjen ceo novi pravilnik bez provere njegovih prelaznih odredaba i obima radova.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "3"
            ]
          }
        ]
      },
      "osnov_raw": "prelazne i završne odredbe merodavnog posebnog pravilnika; čl. 3 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Utvrditi pravni režim i obim primene pre postavljanja materijalnog zahteva.",
      "snaga": "DOPUNITI",
      "snaga_raw": "DOPUNITI – kontrola ispravnosti same primedbe",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "II-1",
      "chapter": "II",
      "section": "Sigurnosni sistemi i koncept napajanja",
      "primedba": "Nisu identifikovani sigurnosni sistemi kao posebna grupa potrošača, pa se ne može utvrditi ispunjenost zahteva za njihovo napajanje u požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "47",
              "48",
              "49"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "73",
              "74",
              "75"
            ]
          },
          {
            "source_key": "P08",
            "articles": [
              "50",
              "51"
            ]
          },
          {
            "source_key": "P25",
            "articles": [
              "109",
              "110",
              "111",
              "112",
              "113",
              "114",
              "115",
              "116",
              "117",
              "118",
              "119",
              "120",
              "121",
              "122",
              "123",
              "124",
              "125"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          }
        ],
        "standards": [
          "SRPS EN 60364-4-42",
          "SRPS EN IEC 60332",
          "SRPS HD 60364",
          "SRPS HD 60364-4-41",
          "SRPS HD 60364-5-51",
          "SRPS HD 60364-5-52",
          "SRPS HD 60364-5-56"
        ]
      },
      "osnov_raw": "čl. 47, 48 i 49 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 73, 74 i 75 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 50 i 51 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); serija SRPS HD 60364 – posebno SRPS HD 60364-5-56 (sigurnosni sistemi), SRPS HD 60364-5-51 (spoljašnji uticaji), SRPS HD 60364-5-52 (kablovski razvod), SRPS HD 60364-4-41 i SRPS EN 60364-4-42, uz seriju SRPS EN IEC 60332 za ponašanje kablova u požaru, posebno SRPS HD 60364-5-56; čl. 109–125 Pravilnika o tehničkim normativima za električne instalacije niskog napona („Sl. list SFRJ\", br. 53/88 i 54/88 i „Sl. list SRJ\", br. 28/95); čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Napraviti jedinstvenu listu sigurnosnih sistema sa izvorom, trasom, zaštitom i zahtevanim vremenom rada.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-2",
      "chapter": "II",
      "section": "Sigurnosni sistemi i koncept napajanja",
      "primedba": "Projekat elektroenergetskih instalacija nije usaglašen sa GPZOP u pogledu sistema koji moraju funkcionisati u požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Preneti sve zahteve GPZOP u tehnički opis, šeme i predmer.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-3",
      "chapter": "II",
      "section": "Sigurnosni sistemi i koncept napajanja",
      "primedba": "Jednopolne ili blok šeme ne prikazuju koncept sigurnosnog i rezervnog napajanja opisan u tekstualnom delu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "66",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18, 66 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti tekst, šeme i predmer u pogledu izvora, ATS-a i razvoda.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-4",
      "chapter": "II",
      "section": "Sigurnosni sistemi i koncept napajanja",
      "primedba": "Nije prikazan celovit lanac napajanja sigurnosnog sistema od izvora do krajnjeg potrošača.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          }
        ],
        "standards": [
          "SRPS HD 60364-5-56"
        ]
      },
      "osnov_raw": "čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); SRPS HD 60364-5-56.",
      "korekcija": "Prikazati izvor, ATS, razvod, zaštitu, trasu, kablovski sistem, lokalnu automatiku i potrošač.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-5",
      "chapter": "II",
      "section": "Sigurnosni sistemi i koncept napajanja",
      "primedba": "Nije obezbeđena zaštita od indirektnog dodira bez automatskog isključenja napajanja, odnosno stalni nadzor izolacije u IT sistemu za sigurnosne sisteme.",
      "osnov": {
        "sources": [
          {
            "source_key": "P25",
            "articles": [
              "110"
            ]
          }
        ],
        "standards": [
          "SRPS HD 60364-4-41"
        ]
      },
      "osnov_raw": "čl. 110 Pravilnika o tehničkim normativima za električne instalacije niskog napona („Sl. list SFRJ\", br. 53/88 i 54/88 i „Sl. list SRJ\", br. 28/95); SRPS HD 60364-4-41.",
      "korekcija": "Definisati sistem zaštite i uređaj za nadzor izolacije, sa proračunom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-6",
      "chapter": "II",
      "section": "Sigurnosni sistemi i koncept napajanja",
      "primedba": "Nije definisana klasifikacija i kategorizacija spoljašnjih uticaja kojima je izložena električna instalacija, ni zahtevi za izbor opreme u pogledu širenja plamena i razvoja dima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN 60364-4-42",
          "SRPS HD 60364-5-51"
        ]
      },
      "osnov_raw": "SRPS HD 60364-5-51 (važeće izdanje); SRPS EN 60364-4-42 (deo 422); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Odrediti uticaje po prostorima, posebno klasu evakuacije, i iz njih izvesti zahteve za kablove i opremu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-7",
      "chapter": "II",
      "section": "Sigurnosni sistemi i koncept napajanja",
      "primedba": "Sa crteža se ne može utvrditi položaj izolacionog transformatora, agregata ili priključno-razvodnog postrojenja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "31",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati položaj sve opreme sigurnosnog napajanja u osnovama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-8",
      "chapter": "II",
      "section": "Sigurnosni sistemi i koncept napajanja",
      "primedba": "Postojeća električna instalacija objekta koji je predmet rekonstrukcije nije obrađena ni u projektima ni u GPZOP.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31",
              "35"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30, 31 i 35 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati zatečeno stanje i obim intervencije na postojećoj instalaciji.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-9",
      "chapter": "II",
      "section": "Rezervni izvori napajanja (agregat, UPS, baterije)",
      "primedba": "Nije priložen proračun potrebne snage dizel-električnog agregata odnosno UPS-a koji napaja potrošače u požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "47",
              "48"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "73",
              "74"
            ]
          },
          {
            "source_key": "P08",
            "articles": [
              "50",
              "51"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          },
          {
            "source_key": "P25",
            "articles": [
              "8"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 47 i 48 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 73 i 74 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 50 i 51 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 8 Pravilnika o tehničkim normativima za električne instalacije niskog napona („Sl. list SFRJ\", br. 53/88 i 54/88 i „Sl. list SRJ\", br. 28/95).",
      "korekcija": "Dati bilans snaga, faktor istovremenosti, startne struje i rezervu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-10",
      "chapter": "II",
      "section": "Rezervni izvori napajanja (agregat, UPS, baterije)",
      "primedba": "Snaga izabranog rezervnog izvora manja je od potrebne snage potrošača koji moraju raditi u požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "47",
              "48"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "73",
              "74"
            ]
          },
          {
            "source_key": "P08",
            "articles": [
              "50",
              "51"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 47 i 48 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 73 i 74 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 50 i 51 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Proračunati najnepovoljniji režim, uključujući start motora ventilatora i pumpi.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-11",
      "chapter": "II",
      "section": "Rezervni izvori napajanja (agregat, UPS, baterije)",
      "primedba": "Nije definisana autonomija rezervnog izvora, odnosno količina goriva ili kapacitet baterija za propisano vreme rada.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "47",
              "48"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "73",
              "74"
            ]
          },
          {
            "source_key": "P08",
            "articles": [
              "50",
              "51"
            ]
          },
          {
            "source_key": "P16",
            "articles": [
              "75"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 47 st. 2 i čl. 48 st. 2 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019) (najmanje 30 min, odnosno trajanje propisano za konkretan sistem); čl. 73 i 74 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018) (2 h); čl. 50 i 51 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025) (120 min za vatrogasni lift); čl. 75 Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014); čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Numerički dokazati autonomiju za sve merodavne potrošače.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-12",
      "chapter": "II",
      "section": "Rezervni izvori napajanja (agregat, UPS, baterije)",
      "primedba": "Ne može se zaključiti da li rezervni izvor obezbeđuje neprekidan rad bezbednosnog sistema ventilacije i klimatizacije u zahtevanom trajanju.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "47",
              "48"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "74"
            ]
          },
          {
            "source_key": "P16",
            "articles": [
              "75"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 48 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019) (sigurnosni izvor za instalacije za odvođenje dima i toplote i sisteme za natpritisak) i čl. 47 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019) za sisteme iz tog člana; čl. 74 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 75 Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati listu potrošača, njihove snage i zahtevano trajanje rada.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-13",
      "chapter": "II",
      "section": "Rezervni izvori napajanja (agregat, UPS, baterije)",
      "primedba": "Zahtevana autonomija sistema navedena je pogrešno u odnosu na propis (npr. 120 min umesto propisanog trajanja, ili obrnuto).",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "47",
              "48"
            ]
          },
          {
            "source_key": "P16",
            "articles": [
              "30",
              "75"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "73",
              "74",
              "75"
            ]
          },
          {
            "source_key": "P08",
            "articles": [
              "50",
              "51"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 47 st. 2 i čl. 48 st. 2 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 i 75 Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014); čl. 73–75 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 50 i 51 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025).",
      "korekcija": "Utvrditi merodavan propis za konkretan sistem i uskladiti navedeno trajanje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-14",
      "chapter": "II",
      "section": "Rezervni izvori napajanja (agregat, UPS, baterije)",
      "primedba": "Nije prikazano automatsko prebacivanje na rezervni izvor, niti ponašanje sistema pri kvaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "49"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "75"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ],
        "standards": [
          "SRPS HD 60364-5-56"
        ]
      },
      "osnov_raw": "čl. 49 st. 2 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019) i čl. 75 st. 2 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018) (rezervni odnosno sigurnosni izvor mora se automatski uključivati); SRPS HD 60364-5-56; čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati ATS, prioritete i signalizaciju stanja i kvara.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-15",
      "chapter": "II",
      "section": "Rezervni izvori napajanja (agregat, UPS, baterije)",
      "primedba": "Nije definisan položaj rezervnog izvora niti njegovo požarno odvajanje, ventilacija, dovod goriva i odvod izduvnih gasova.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "49"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "75"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13501-1"
        ]
      },
      "osnov_raw": "čl. 49 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019) (zidovi, međuspratna konstrukcija i vrata otporni prema požaru u trajanju rada sistema, a najmanje 30 min; obavezno dobro provetravanje; prostorija ne sme biti ugrožena eksplozivnim atmosferama); čl. 75 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018) (najmanje EI 120, materijali klase A2s1d0 prema SRPS EN 13501-1); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati prostoriju, granice sektora, ventilaciju, pristup i trase.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-16",
      "chapter": "II",
      "section": "Rezervni izvori napajanja (agregat, UPS, baterije)",
      "primedba": "Rezervni izvor je predviđen samo predmerom, a nije obrađen u tehničkom opisu i šemama, odnosno projekti nisu usaglašeni o njegovom postojanju i poziciji.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Usaglasiti sve delove dokumentacije o postojanju, tipu, snazi i položaju izvora.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-17",
      "chapter": "II",
      "section": "Rezervni izvori napajanja (agregat, UPS, baterije)",
      "primedba": "Nije priložen izbor kablova za povezivanje agregata sa komandnim ormanom i potrošačima agregatskog napajanja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P16",
            "articles": [
              "73"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 73 Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati preseke, tipove i način polaganja kablova agregatskog razvoda.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-18",
      "chapter": "II",
      "section": "Rezervni izvori napajanja (agregat, UPS, baterije)",
      "primedba": "Proračun kapaciteta baterija nije primenjen u potpunosti prema izabranom standardu (nedostaju parametri kapaciteta, struje punjenja, površine ventilacionih otvora).",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 62485-2"
        ]
      },
      "osnov_raw": "SRPS EN IEC 62485-2; čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dopuniti proračun svim parametrima koje standard zahteva.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-19",
      "chapter": "II",
      "section": "Rezervni izvori napajanja (agregat, UPS, baterije)",
      "primedba": "Nije definisano punjenje sekundarnih baterija odnosno baterijskog postrojenja i mesto punjenja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P06",
            "articles": [
              "20"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 20 Pravilnika o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati mesto, režim punjenja i pripadajuće mere zaštite.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-20",
      "chapter": "II",
      "section": "Kablovi, kablovske trase i očuvanje funkcije u požaru",
      "primedba": "Za električni razvod sigurnosnog sistema nije definisano zahtevano očuvanje funkcije u požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P12"
          }
        ],
        "standards": [
          "SRPS HD 60364-5-56"
        ]
      },
      "osnov_raw": "primenljivi poseban propis; SRPS HD 60364-5-56; Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026).",
      "korekcija": "Zahtev postaviti za kompletan kablovski sistem: kabl, nosač, pričvršćenje i način polaganja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-21",
      "chapter": "II",
      "section": "Kablovi, kablovske trase i očuvanje funkcije u požaru",
      "primedba": "Oznaka kabla (npr. FE180) poistovećena je sa klasom očuvanja funkcije kompletnog kablovskog sistema, bez dokaza za način polaganja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "29"
            ]
          }
        ],
        "standards": [
          "SRPS EN 1366-11"
        ]
      },
      "osnov_raw": "SRPS EN 1366-11; DIN 4102-12 ili odgovarajući ispitni postupak; čl. 29 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Zahtev formulisati na nivou sistema i tražiti klasifikacioni izveštaj ili sertifikat imenovanog tela.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-22",
      "chapter": "II",
      "section": "Kablovi, kablovske trase i očuvanje funkcije u požaru",
      "primedba": "Predviđena je klasa ili tip kabla koja ne postoji na tržištu odnosno nije definisana nijednim standardom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "27"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 27 st. 3 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Zahtev iskazati klasom koja se može dokazati; kada tržište ne nudi rešenje, isti nivo zaštite postići kablovskim sistemom sa dokazanim očuvanjem funkcije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-23",
      "chapter": "II",
      "section": "Kablovi, kablovske trase i očuvanje funkcije u požaru",
      "primedba": "Nije naveden standard po kome se ispituju predviđeni kablovi ni nivo isprave o usaglašenosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P25",
            "articles": [
              "128",
              "129"
            ]
          },
          {
            "source_key": "P14"
          },
          {
            "source_key": "P02",
            "articles": [
              "29",
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60332"
        ]
      },
      "osnov_raw": "čl. 128 i 129 Pravilnika o tehničkim normativima za električne instalacije niskog napona („Sl. list SFRJ\", br. 53/88 i 54/88 i „Sl. list SRJ\", br. 28/95); SRPS EN IEC 60332; Zakona o građevinskim proizvodima („Sl. glasnik RS\", br. 83/2018); čl. 29 i 30 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Za svaki tip kabla navesti standard ispitivanja i traženu ispravu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-24",
      "chapter": "II",
      "section": "Kablovi, kablovske trase i očuvanje funkcije u požaru",
      "primedba": "Nisu predviđeni instalacioni kanali odnosno kablovski regali sa zahtevanom klasom za trase sigurnosnih sistema.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "29",
              "30",
              "31"
            ]
          }
        ],
        "standards": [
          "SRPS EN 1366-11",
          "SRPS EN 1366-5"
        ]
      },
      "osnov_raw": "SRPS EN 1366-11; SRPS EN 1366-5; čl. 29–31 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati klasifikovani kanal ili regal sa dokazom performansi, umesto proizvoljnih oznaka.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-25",
      "chapter": "II",
      "section": "Kablovi, kablovske trase i očuvanje funkcije u požaru",
      "primedba": "Trasa napajanja sigurnosnog sistema prolazi kroz prostor povećanog požarnog rizika ili kroz deo objekta koji nije predmet projekta, bez odgovarajuće zaštite.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ],
        "standards": [
          "SRPS HD 60364-5-56"
        ]
      },
      "osnov_raw": "SRPS HD 60364-5-56; čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Preprojektovati trasu ili dokazati zaštitu kompletnog sistema na celoj dužini.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-26",
      "chapter": "II",
      "section": "Kablovi, kablovske trase i očuvanje funkcije u požaru",
      "primedba": "Napojni kabl uređaja za povišenje pritiska u hidrantskoj mreži nema svojstva koja zahteva propis o hidrantskoj mreži.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "27"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 27 st. 3 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Uskladiti kablovski sistem i trasu sa zahtevom hidrantskog propisa i sa hidrotehničkim projektom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-27",
      "chapter": "II",
      "section": "Kablovi, kablovske trase i očuvanje funkcije u požaru",
      "primedba": "Napajanje pumpe nije izvedeno posebnim kablom iz posebnog razvodnog polja, kako je predviđeno GPZOP.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "27"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 27 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati posebno napojno kolo i njegovu nezavisnost od ostalih potrošača.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-28",
      "chapter": "II",
      "section": "Kablovi, kablovske trase i očuvanje funkcije u požaru",
      "primedba": "Kablovi ventilatora sistema za kontrolu dima i natpritiska nisu projektovani za zahtevani period rada sistema.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS HD 60364-5-56"
        ]
      },
      "osnov_raw": "primenljivi poseban propis; SRPS HD 60364-5-56; GPZOP.",
      "korekcija": "Uskladiti trajanje i klasifikaciju kompletnog razvoda sa zahtevom sistema.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-29",
      "chapter": "II",
      "section": "Kablovi, kablovske trase i očuvanje funkcije u požaru",
      "primedba": "Kabl za aktiviranje izvršnih funkcija sistema dojave požara sa zahtevanim integritetom nije naveden u predmeru i predračunu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65",
              "70"
            ]
          },
          {
            "source_key": "P16",
            "articles": [
              "75"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 75 Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014).",
      "korekcija": "Uneti stavku u predmer sa klasom sistema i standardom ispitivanja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-30",
      "chapter": "II",
      "section": "Kablovi, kablovske trase i očuvanje funkcije u požaru",
      "primedba": "Na mestima prolaza kablova kroz granice požarnih sektora nije projektovano požarno zaptivanje, niti je definisan nivo isprave.",
      "osnov": {
        "sources": [
          {
            "source_key": "P12"
          },
          {
            "source_key": "P02",
            "articles": [
              "30",
              "70"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13501-2",
          "SRPS EN 1366-3"
        ]
      },
      "osnov_raw": "SRPS EN 1366-3; SRPS EN 13501-2; Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026); čl. 30 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati tip prodora, klasu sistema zaptivanja i koordinaciju sa arhitekturom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-31",
      "chapter": "II",
      "section": "Kablovi, kablovske trase i očuvanje funkcije u požaru",
      "primedba": "Provodnici za izjednačenje potencijala i ostali razvod nisu predviđeni bez halogenih elemenata iako to zahteva klasa evakuacije prostora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P25",
            "articles": [
              "128"
            ]
          },
          {
            "source_key": "P08",
            "articles": [
              "36"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60332"
        ]
      },
      "osnov_raw": "čl. 128 Pravilnika o tehničkim normativima za električne instalacije niskog napona („Sl. list SFRJ\", br. 53/88 i 54/88 i „Sl. list SRJ\", br. 28/95); čl. 36 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); SRPS EN IEC 60332.",
      "korekcija": "Uskladiti izbor kablova sa utvrđenim spoljašnjim uticajima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-32",
      "chapter": "II",
      "section": "Kablovi, kablovske trase i očuvanje funkcije u požaru",
      "primedba": "Tehnički opis i predmer nisu usaglašeni u pogledu tipa kablova, načina polaganja i vrste nosača.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "29",
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18, 29 i 30 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti sve delove dokumentacije i navesti isti sistem u svim prilozima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-33",
      "chapter": "II",
      "section": "Osvetljenje puteva evakuacije u hitnim slučajevima",
      "primedba": "Nije projektovano osvetljenje puteva evakuacije u hitnim slučajevima tamo gde ga zahteva propis.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "50"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "47",
              "53",
              "73"
            ]
          },
          {
            "source_key": "P07",
            "articles": [
              "21"
            ]
          },
          {
            "source_key": "P06",
            "articles": [
              "26"
            ]
          },
          {
            "source_key": "P08",
            "articles": [
              "52"
            ]
          }
        ],
        "standards": [
          "SRPS EN 1838",
          "SRPS EN 50172",
          "SRPS EN IEC 60598-2-22"
        ]
      },
      "osnov_raw": "čl. 50 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019) (uz obavezan rezervni izvor prema čl. 47 st. 1 tač. 1); čl. 53 i čl. 73 st. 1 tač. 1 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 21 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019); čl. 26 Pravilnika o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023); čl. 52 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); SRPS EN 1838, SRPS EN 50172 i SRPS EN IEC 60598-2-22 (važeća izdanja).",
      "korekcija": "Definisati svetiljke, autonomiju, režim rada i obuhvat prostora.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-34",
      "chapter": "II",
      "section": "Osvetljenje puteva evakuacije u hitnim slučajevima",
      "primedba": "Nije priložen fotometrijski proračun, pa se ne može proveriti ostvarena osvetljenost puteva evakuacije, znakova i otvorenih prostora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "50"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ],
        "standards": [
          "SRPS EN 1838",
          "SRPS EN 50172",
          "SRPS EN IEC 60598-2-22"
        ]
      },
      "osnov_raw": "čl. 50 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); SRPS EN 1838, SRPS EN 50172 i SRPS EN IEC 60598-2-22 (važeća izdanja); čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Priložiti proračun na nivou poda za sve trase i prostore obuhvaćene zahtevom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-35",
      "chapter": "II",
      "section": "Osvetljenje puteva evakuacije u hitnim slučajevima",
      "primedba": "Fotometrijskim proračunom nije ostvaren propisani minimalni osvetljaj na nivou poda puta evakuacije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "50"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "53"
            ]
          }
        ],
        "standards": [
          "SRPS EN 1838",
          "SRPS EN 50172",
          "SRPS EN IEC 60598-2-22"
        ]
      },
      "osnov_raw": "čl. 50 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019) odnosno čl. 53 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); SRPS EN 1838, SRPS EN 50172 i SRPS EN IEC 60598-2-22 (važeća izdanja).",
      "korekcija": "Izmeniti raspored i tip svetiljki dok se ne postigne zahtevani nivo.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-36",
      "chapter": "II",
      "section": "Osvetljenje puteva evakuacije u hitnim slučajevima",
      "primedba": "Pogrešno je naveden zahtev standarda za potreban nivo osvetljaja, odnosno proračun je rađen na pogrešnoj referentnoj ravni.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "50"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "53"
            ]
          }
        ],
        "standards": [
          "SRPS EN 1838",
          "SRPS EN 50172",
          "SRPS EN IEC 60598-2-22"
        ]
      },
      "osnov_raw": "čl. 50 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 53 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); SRPS EN 1838, SRPS EN 50172 i SRPS EN IEC 60598-2-22 (važeća izdanja).",
      "korekcija": "Ispraviti kriterijum i ponoviti proračun.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-37",
      "chapter": "II",
      "section": "Osvetljenje puteva evakuacije u hitnim slučajevima",
      "primedba": "U pojedinim prostorima (lokali, depadans, garaža, prostorije preko propisane površine) nije predviđeno osvetljenje u hitnim slučajevima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "50"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "40"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 50 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 i 40 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Proširiti obuhvat sistema na sve prostore koje propis zahteva.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-38",
      "chapter": "II",
      "section": "Osvetljenje puteva evakuacije u hitnim slučajevima",
      "primedba": "Nije usaglašena autonomija svetiljki između tehničkog opisa, predmera i grafike.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "29",
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18, 29 i 30 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usvojiti jedno merodavno trajanje i preneti ga u sve delove dokumentacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-39",
      "chapter": "II",
      "section": "Osvetljenje puteva evakuacije u hitnim slučajevima",
      "primedba": "Na crtežima nije prikazan položaj svetiljki i znakova za usmeravanje kretanja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "31",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Ucrtati svetiljke i znakove i uskladiti ih sa planom evakuacije u projektu arhitekture.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-40",
      "chapter": "II",
      "section": "Osvetljenje puteva evakuacije u hitnim slučajevima",
      "primedba": "Sigurnosni znaci i smerovi evakuacije u elektro projektu nisu usaglašeni sa arhitektonskim planom evakuacije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti pozicije, smerove i tipove znakova.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-41",
      "chapter": "II",
      "section": "Osvetljenje puteva evakuacije u hitnim slučajevima",
      "primedba": "Ne može se zaključiti da li je sistem projektovan prema važećem izdanju standarda za osvetljenje u hitnim slučajevima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "50"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "3"
            ]
          }
        ],
        "standards": [
          "SRPS EN 1838",
          "SRPS EN 50172",
          "SRPS EN IEC 60598-2-22"
        ]
      },
      "osnov_raw": "čl. 50 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); SRPS EN 1838, SRPS EN 50172 i SRPS EN IEC 60598-2-22 (važeća izdanja); čl. 3 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Navesti puno izdanje standarda ili obrazložiti primenu starijeg izdanja vezanog za raniji pravni režim.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "II-42",
      "chapter": "II",
      "section": "Osvetljenje puteva evakuacije u hitnim slučajevima",
      "primedba": "Projekat elektroenergetskih instalacija ne obrađuje sigurnosnu rasvetu predviđenu GPZOP, odnosno kablovi protivpaničnih svetiljki nisu prikazani u šemama i predmeru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Obraditi sistem u celini i uneti sve stavke u predmer.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-43",
      "chapter": "II",
      "section": "Gromobranska instalacija i izjednačenje potencijala",
      "primedba": "Nije priložen proračun odnosno analiza rizika na osnovu koje je određen nivo sistema zaštite od atmosferskog pražnjenja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P24",
            "articles": [
              "6",
              "7"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ],
        "standards": [
          "SRPS EN 62305",
          "SRPS EN 62305-1"
        ]
      },
      "osnov_raw": "čl. 6 i 7 Pravilnika o tehničkim normativima za zaštitu objekata od atmosferskog pražnjenja („Sl. list SRJ\", br. 11/96); serija SRPS EN 62305 (SRPS EN 62305-1 do -4); čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati analizu rizika i usaglasiti nivo zaštite sa projektovanim sistemom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-44",
      "chapter": "II",
      "section": "Gromobranska instalacija i izjednačenje potencijala",
      "primedba": "Pogrešno određeni koeficijenti u proračunu doveli su do zaključka da gromobranska instalacija nije potrebna.",
      "osnov": {
        "sources": [
          {
            "source_key": "P24",
            "articles": [
              "6",
              "7"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ],
        "standards": [
          "SRPS EN 62305-2"
        ]
      },
      "osnov_raw": "čl. 6 i 7 Pravilnika o tehničkim normativima za zaštitu objekata od atmosferskog pražnjenja („Sl. list SRJ\", br. 11/96); SRPS EN 62305-2; čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Ispraviti ulazne parametre i ponoviti proračun.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-45",
      "chapter": "II",
      "section": "Gromobranska instalacija i izjednačenje potencijala",
      "primedba": "Nije priložen tehnički opis, proračun, predmer i grafička dokumentacija gromobranske instalacije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P24",
            "articles": [
              "7"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 7 Pravilnika o tehničkim normativima za zaštitu objekata od atmosferskog pražnjenja („Sl. list SRJ\", br. 11/96); čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 st. 1 tač. 3 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Kompletirati projekat sa osnovom krova, odvodima, uzemljivačem i detaljima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-46",
      "chapter": "II",
      "section": "Gromobranska instalacija i izjednačenje potencijala",
      "primedba": "Širina okaca prihvatnog sistema nije projektovana za propisani nivo zaštite.",
      "osnov": {
        "sources": [
          {
            "source_key": "P24",
            "articles": [
              "6",
              "7"
            ]
          }
        ],
        "standards": [
          "SRPS EN 62305-3"
        ]
      },
      "osnov_raw": "SRPS EN 62305-3; čl. 6 i 7 Pravilnika o tehničkim normativima za zaštitu objekata od atmosferskog pražnjenja („Sl. list SRJ\", br. 11/96).",
      "korekcija": "Uskladiti geometriju prihvatnog sistema sa usvojenim nivoom zaštite.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-47",
      "chapter": "II",
      "section": "Gromobranska instalacija i izjednačenje potencijala",
      "primedba": "Nije priložen proračun zaštitne zone štapnih hvataljki odnosno uređaja za rani start.",
      "osnov": {
        "sources": [
          {
            "source_key": "P24",
            "articles": [
              "7"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN 62305-3"
        ]
      },
      "osnov_raw": "SRPS EN 62305-3 ili merodavna metoda; čl. 7 Pravilnika o tehničkim normativima za zaštitu objekata od atmosferskog pražnjenja („Sl. list SRJ\", br. 11/96); čl. 30 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Priložiti proračun i osnovu krova sa ucrtanom zaštitnom zonom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-48",
      "chapter": "II",
      "section": "Gromobranska instalacija i izjednačenje potencijala",
      "primedba": "Nije predviđena zaštita gornjih delova visokog objekta od bočnog udara groma.",
      "osnov": {
        "sources": [
          {
            "source_key": "P24",
            "articles": [
              "7"
            ]
          }
        ],
        "standards": [
          "SRPS EN 62305-3"
        ]
      },
      "osnov_raw": "SRPS EN 62305-3; čl. 7 Pravilnika o tehničkim normativima za zaštitu objekata od atmosferskog pražnjenja („Sl. list SRJ\", br. 11/96).",
      "korekcija": "Predvideti bočne prihvatne sisteme na delovima objekta iznad propisane visine.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-49",
      "chapter": "II",
      "section": "Gromobranska instalacija i izjednačenje potencijala",
      "primedba": "Nije definisano koja se elektro-mašinska oprema nalazi na krovu niti kako se štiti od indukovanih prenapona.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "29"
            ]
          }
        ],
        "standards": [
          "SRPS EN 62305-3",
          "SRPS EN 62305-4"
        ]
      },
      "osnov_raw": "SRPS EN 62305-3 i SRPS EN 62305-4; čl. 29 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati opremu, rastojanja i mere zaštite od prenapona.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-50",
      "chapter": "II",
      "section": "Gromobranska instalacija i izjednačenje potencijala",
      "primedba": "Nije prikazan prihvatni sistem rezervoara i tehnoloških objekata, niti povezivanje cevovoda na sistem uzemljenja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "29",
              "31"
            ]
          }
        ],
        "standards": [
          "SRPS EN 62305-3"
        ]
      },
      "osnov_raw": "SRPS EN 62305-3; čl. 29 i 31 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati sve metalne mase, spojeve i maksimalna rastojanja povezivanja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-51",
      "chapter": "II",
      "section": "Gromobranska instalacija i izjednačenje potencijala",
      "primedba": "Tehnički opis, predmer i grafika nisu usaglašeni u pogledu materijala prihvatnog i spusnog sistema.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "29",
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 29, 30 i 31 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti sve delove dokumentacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-52",
      "chapter": "II",
      "section": "Gromobranska instalacija i izjednačenje potencijala",
      "primedba": "Oprema i uređaji nisu povezani na sistem izjednačenja potencijala.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ],
        "standards": [
          "SRPS EN 62305-3",
          "SRPS HD 60364-4-41"
        ]
      },
      "osnov_raw": "čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); SRPS HD 60364-4-41; SRPS EN 62305-3.",
      "korekcija": "Prikazati vezu svih metalnih masa i instalacija na sistem izjednačenja potencijala.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-53",
      "chapter": "II",
      "section": "Isključenje električne energije i požarni režim",
      "primedba": "Nije projektovana mogućnost brzog isključenja električne instalacije objekta sa pristupačnog mesta, kada to propis zahteva.",
      "osnov": {
        "sources": [
          {
            "source_key": "P05",
            "articles": [
              "76"
            ]
          },
          {
            "source_key": "P15",
            "articles": [
              "23"
            ]
          },
          {
            "source_key": "P25"
          }
        ]
      },
      "osnov_raw": "čl. 76 st. 1 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 23 Pravilnika o tehničkim normativima za zaštitu skladišta od požara i eksplozija („Sl. list SFRJ\", br. 24/87); primenljivi poseban propis; Pravilnika o tehničkim normativima za električne instalacije niskog napona („Sl. list SFRJ\", br. 53/88 i 54/88 i „Sl. list SRJ\", br. 28/95).",
      "korekcija": "Definisati glavno odnosno požarno isključenje, izuzetke za sigurnosne sisteme i mesto komande.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK kada je zahtev propisan",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "II-54",
      "chapter": "II",
      "section": "Isključenje električne energije i požarni režim",
      "primedba": "Nisu predviđeni glavni prekidači za isključenje električne energije u skladišnim prostorijama.",
      "osnov": {
        "sources": [
          {
            "source_key": "P15",
            "articles": [
              "23"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 23 Pravilnika o tehničkim normativima za zaštitu skladišta od požara i eksplozija („Sl. list SFRJ\", br. 24/87); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati prekidače i njihova mesta u grafičkoj dokumentaciji.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-55",
      "chapter": "II",
      "section": "Isključenje električne energije i požarni režim",
      "primedba": "Nije projektovan ili prikazan taster za nužno isključenje električne energije ispred gasne kotlarnice.",
      "osnov": {
        "sources": [
          {
            "source_key": "P17",
            "articles": [
              "55"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 55 Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati mesto tastera, šta se isključuje i koji sigurnosni uređaji ostaju u radu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-56",
      "chapter": "II",
      "section": "Isključenje električne energije i požarni režim",
      "primedba": "Razvodni orman u gasnoj kotlarnici nije prikazan ni čitljivo označen, pa se ne može proveriti usklađenost sa propisom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P17",
            "articles": [
              "55",
              "56"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 55 i 56 Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati položaj ormana i njegovu usklađenost sa zahtevima za kotlarnicu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-57",
      "chapter": "II",
      "section": "Isključenje električne energije i požarni režim",
      "primedba": "Nije data matrica zavisnosti između dojave požara i elektro izvršnih funkcija.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); projekat dojave požara.",
      "korekcija": "Definisati isključenje HVAC, liftove, kontrolu pristupa, vrata, agregat, odimljavanje i druge funkcije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-58",
      "chapter": "II",
      "section": "Napajanje pumpi, ventilatora i liftova",
      "primedba": "Projekat elektroenergetskih instalacija ne obrađuje napajanje uređaja za povišenje pritiska u hidrantskoj mreži predviđenog hidrotehničkim projektom ili GPZOP.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "47"
            ]
          },
          {
            "source_key": "P10",
            "articles": [
              "27"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 47 st. 1 tač. 2 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 27 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati jednopolnu šemu, zaštitu, kablovski sistem i rezervno napajanje gde je zahtevano.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-59",
      "chapter": "II",
      "section": "Napajanje pumpi, ventilatora i liftova",
      "primedba": "Nije predviđen rezervni izvor napajanja uređaja za povišenje pritiska iako to zahteva propis s obzirom na broj lica odnosno vrstu objekta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "47"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "73"
            ]
          },
          {
            "source_key": "P10",
            "articles": [
              "27"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 47 st. 1 tač. 2 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019) (rezervni izvor za uređaje za podizanje pritiska u hidrantskoj mreži); čl. 73 st. 1 tač. 2 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 27 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Predvideti nezavisan rezervni izvor i automatsko prebacivanje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-60",
      "chapter": "II",
      "section": "Napajanje pumpi, ventilatora i liftova",
      "primedba": "Elektro deo opreme za snabdevanje vodom (bunarski šaht, pumpa, hidroforsko postrojenje) nije obrađen u projektu elektroenergetskih instalacija.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "27"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 27 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Obraditi kompletnu opremu i uneti je u šeme i predmer.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-61",
      "chapter": "II",
      "section": "Napajanje pumpi, ventilatora i liftova",
      "primedba": "Nije predviđen automatski start pumpnog postrojenja, niti signalizacija rada i kvara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "26"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 26 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); primenljivi standard sprinkler sistema.",
      "korekcija": "Prikazati automatiku, prioritete i signalizaciju stanja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-62",
      "chapter": "II",
      "section": "Napajanje pumpi, ventilatora i liftova",
      "primedba": "Za motor sigurnosnog sistema nije proverena startna struja i pad napona pri pokretanju sa rezervnog izvora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); pravila struke.",
      "korekcija": "Dati proračun najnepovoljnijeg starta.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-63",
      "chapter": "II",
      "section": "Napajanje pumpi, ventilatora i liftova",
      "primedba": "Na jednopolnim šemama nije prikazana vrsta kabla kojim se napajaju klapne otporne prema požaru i drugi izvršni uređaji.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati napojna kola svih izvršnih uređaja i njihove karakteristike.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-64",
      "chapter": "II",
      "section": "Napajanje pumpi, ventilatora i liftova",
      "primedba": "Nije prikazano napajanje vatrogasnog odnosno evakuacionog lifta na propisan način.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "48"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "58",
              "74"
            ]
          },
          {
            "source_key": "P08",
            "articles": [
              "51"
            ]
          },
          {
            "source_key": "P25",
            "articles": [
              "110"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 48 st. 1 tač. 1 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019) (sigurnosni izvor za vatrogasni odnosno evakuacioni lift); čl. 74 st. 1 tač. 1 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018) (2 h); čl. 51 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025) (120 min, razvod najmanje FE 120/E 90); čl. 58 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 110 Pravilnika o tehničkim normativima za električne instalacije niskog napona („Sl. list SFRJ\", br. 53/88 i 54/88 i „Sl. list SRJ\", br. 28/95).",
      "korekcija": "Prikazati nezavisno napajanje, trasu i vreme rada.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-65",
      "chapter": "II",
      "section": "Napajanje pumpi, ventilatora i liftova",
      "primedba": "Tehnički opis nije usaglašen sa blok šemom u pogledu preseka napojnih kablova.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "29",
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 29, 30 i 31 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti proračun preseka, šeme i predmer.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-66",
      "chapter": "II",
      "section": "Posebni objekti – elektro deo",
      "primedba": "Za visok objekat rezervni i sigurnosni izvori ne napajaju sve sisteme propisane pravilnikom za visoke objekte, niti je obezbeđeno propisano trajanje rada.",
      "osnov": {
        "sources": [
          {
            "source_key": "P05",
            "articles": [
              "73",
              "74",
              "75"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 73–75 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018).",
      "korekcija": "Proveriti listu potrošača i autonomiju i uskladiti ih sa propisom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-67",
      "chapter": "II",
      "section": "Posebni objekti – elektro deo",
      "primedba": "Za garažu na koju se primenjuje novi pravilnik rezervni izvor i električni razvod nisu projektovani prema zahtevanom trajanju i požarnom integritetu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "50"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 50 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025).",
      "korekcija": "Predvideti propisano trajanje rada sistema i klasifikovani razvod.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK uz proveru prelaznih odredaba",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "II-68",
      "chapter": "II",
      "section": "Posebni objekti – elektro deo",
      "primedba": "Za industrijski objekat električni razvod sistema koji rade u požaru nije projektovan da obezbedi rad u zahtevanom vremenu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P06",
            "articles": [
              "24"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 24 Pravilnika o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023).",
      "korekcija": "Zahtev vezati za konkretan sigurnosni sistem i njegov poseban propis.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-69",
      "chapter": "II",
      "section": "Posebni objekti – elektro deo",
      "primedba": "Za ugostiteljski objekat sigurnosna rasveta, gromobranska instalacija i rezervno napajanje nisu usaglašeni sa važećim pravilnikom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P07",
            "articles": [
              "21",
              "32"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 21 i 32 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019).",
      "korekcija": "Proveriti sistemsku funkciju, trajanje i standarde prema važećem tekstu propisa.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-70",
      "chapter": "II",
      "section": "Posebni objekti – elektro deo",
      "primedba": "Nije definisana klasa instalacionih kanala i kablovskih trasa koje prolaze kroz pretprostore sigurnosnih stepeništa visokog objekta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P05",
            "articles": [
              "25",
              "26",
              "76"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 25, 26 i 76 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati minimalnu otpornost i klasu reakcije na požar kanala i njegovih obloga.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-71",
      "chapter": "II",
      "section": "Kvalitet i kompletnost elektro dokumentacije",
      "primedba": "U grafičkom delu projekta elektroenergetskih instalacija nisu prikazane osnove objekta, odnosno nedostaju jednopolne šeme razvodnih ormana.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "31",
              "66"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Kompletirati grafičku dokumentaciju u obimu potrebnom za izvođenje i proveru.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-72",
      "chapter": "II",
      "section": "Kvalitet i kompletnost elektro dokumentacije",
      "primedba": "Obrađen je samo deo električne instalacije (npr. samo napajanje sigurnosnih sistema), a ostatak instalacije nije obrađen.",
      "osnov": {
        "sources": [
          {
            "source_key": "P07",
            "articles": [
              "21"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 21 st. 1 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Obraditi instalaciju u obimu koji odgovara predmetu radova.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-73",
      "chapter": "II",
      "section": "Kvalitet i kompletnost elektro dokumentacije",
      "primedba": "Nije priložen predmer i predračun za pojedine delove instalacije (kablovsko-priključne kutije, merno-razvodni ormani, instalacioni kanali).",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dopuniti predmer svim pozicijama koje su predviđene tekstom i grafikom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-74",
      "chapter": "II",
      "section": "Kvalitet i kompletnost elektro dokumentacije",
      "primedba": "Tehnički opis, numerička dokumentacija i jednopolne šeme navode različite tipove kablova, izvora ili razvodnih ormana.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti sve delove projekta pre ponovne provere.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "II-75",
      "chapter": "II",
      "section": "Kvalitet i kompletnost elektro dokumentacije",
      "primedba": "Nije priložen fotometrijski proračun opšteg osvetljenja tamo gde je merodavan za ocenu uslova evakuacije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P09",
            "articles": [
              "36"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 36 Pravilnika o tehničkim zahtevima za zaštitu garaža za putničke automobile od požara i eksplozija („Sl. list SCG\", br. 31/2005) odnosno merodavan propis.",
      "korekcija": "Priložiti proračun sa usvojenim vrednostima po zonama.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "III-1",
      "chapter": "III",
      "section": "Usaglašenost mašinskog projekta sa GPZOP",
      "primedba": "Projekat mašinskih instalacija nije usaglašen sa GPZOP u pogledu požarnih sektora kroz koje prolaze ventilacioni kanali.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Preneti sve granice sektora i na njima definisati meru: klapnu odgovarajuće klase ili klasifikovani kanal.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-2",
      "chapter": "III",
      "section": "Usaglašenost mašinskog projekta sa GPZOP",
      "primedba": "Broj i položaj klapni otpornih prema požaru u mašinskom projektu nisu usaglašeni sa GPZOP i predmerom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P16"
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014).",
      "korekcija": "Usaglasiti tekst, osnove, šeme i specifikaciju.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-3",
      "chapter": "III",
      "section": "Usaglašenost mašinskog projekta sa GPZOP",
      "primedba": "Klapne su prikazane u grafici, ali nisu obrađene u tehničkom opisu i specifikaciji, ili obrnuto.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati jedinstven broj, tip, dimenziju, klasu, pogon i način aktiviranja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-4",
      "chapter": "III",
      "section": "Usaglašenost mašinskog projekta sa GPZOP",
      "primedba": "Mašinski projekat ne obrađuje izvršne funkcije koje GPZOP zahteva u požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati isključenje redovne ventilacije, zatvaranje klapni, rad sigurnosnih ventilatora i povratak u normalan režim.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-5",
      "chapter": "III",
      "section": "Usaglašenost mašinskog projekta sa GPZOP",
      "primedba": "U tekstualnom delu navedena je mašinska oprema (toplotne pumpe, kotlarnica, ventilacione vertikale) koja nije prikazana u grafičkoj dokumentaciji.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "64",
              "66"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18, 64 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Ucrtati svu opremu i uskladiti oznake sa tekstom i predmerom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-6",
      "chapter": "III",
      "section": "Usaglašenost mašinskog projekta sa GPZOP",
      "primedba": "Tehnički deo projekta ventilacije nije usaglašen sa predmerom u pogledu oznaka, tipova i broja komada opreme.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti specifikaciju sa tehničkim opisom i grafikom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-7",
      "chapter": "III",
      "section": "Ventilacija i klimatizacija",
      "primedba": "Jedan sistem ventilacije povezuje više požarnih sektora bez projektovane mere za sprečavanje prenosa požara i dima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P16"
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014); primenljivi poseban propis; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Projektovati klapne odgovarajuće klase ili klasifikovane kanale prema usvojenom konceptu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-8",
      "chapter": "III",
      "section": "Ventilacija i klimatizacija",
      "primedba": "Na prolazu ventilacionog kanala kroz zid ili tavanicu požarnog sektora nije predviđena klapna otporna prema požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P16",
            "articles": [
              "53"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13501-3",
          "SRPS EN 1366-2"
        ]
      },
      "osnov_raw": "čl. 53 Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014); SRPS EN 1366-2; SRPS EN 13501-3.",
      "korekcija": "Definisati klasu, način ugradnje i automatiku klapne.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-9",
      "chapter": "III",
      "section": "Ventilacija i klimatizacija",
      "primedba": "Za klapnu otpornu prema požaru navedena je samo oznaka trajanja, bez klasifikacije koja odgovara orijentaciji i načinu ugradnje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P12"
          }
        ],
        "standards": [
          "SRPS EN 13501-3",
          "SRPS EN 1366-2"
        ]
      },
      "osnov_raw": "SRPS EN 1366-2; SRPS EN 13501-3; Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026).",
      "korekcija": "Definisati proverljivu klasu i uslove primene, umesto opisa tipa „PP klapna 90 min“.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-10",
      "chapter": "III",
      "section": "Ventilacija i klimatizacija",
      "primedba": "Nije definisan način aktiviranja klapni otpornih prema požaru, ni signalizacija položaja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P16"
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014); GPZOP; projekat dojave požara.",
      "korekcija": "Navesti termičko i daljinsko aktiviranje, povratne signale i vezu sa centralom dojave.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-11",
      "chapter": "III",
      "section": "Ventilacija i klimatizacija",
      "primedba": "Iz grafičke dokumentacije nije jasno gde se postavljaju klapne, jer se njihovo postavljanje ne pominje u projektu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Ucrtati svaku klapnu sa oznakom i klasom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-12",
      "chapter": "III",
      "section": "Ventilacija i klimatizacija",
      "primedba": "Prolaz kanala kroz požarnu pregradu nije detaljisan, pa se ne može proveriti integritet spoja između kanala odnosno klapne i građevinskog elementa.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "66",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 66 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); klasifikacija ugrađenog sistema.",
      "korekcija": "Dati detalj ugradnje u zid i tavanicu sa dozvoljenim opsegom primene.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-13",
      "chapter": "III",
      "section": "Ventilacija i klimatizacija",
      "primedba": "Ventilacioni kanal koji mora funkcionisati u požaru nema klasifikacioni izveštaj o otpornosti prema požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P16",
            "articles": [
              "53"
            ]
          },
          {
            "source_key": "P12"
          }
        ],
        "standards": [
          "SRPS EN 13501-3",
          "SRPS EN 1366-1"
        ]
      },
      "osnov_raw": "čl. 53 Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014); SRPS EN 1366-1; SRPS EN 13501-3; Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026).",
      "korekcija": "Navesti klasifikaciju kompletnog sistema kanala sa nosačima i vešanjem.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-14",
      "chapter": "III",
      "section": "Ventilacija i klimatizacija",
      "primedba": "Materijal kanala, izolacije i nosača nije definisan u pogledu reakcije na požar.",
      "osnov": {
        "sources": [
          {
            "source_key": "P16",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P12"
          }
        ],
        "standards": [
          "SRPS EN 13501-1"
        ]
      },
      "osnov_raw": "čl. 30 Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014); SRPS EN 13501-1; Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026).",
      "korekcija": "Definisati zahtevanu klasu sistema, izolacije i elemenata vešanja i traženu ispravu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-15",
      "chapter": "III",
      "section": "Ventilacija i klimatizacija",
      "primedba": "Uređaji redovne ventilacije i klimatizacije ne isključuju se automatski na signal dojave požara tamo gde je to zahtevano.",
      "osnov": {
        "sources": []
      },
      "osnov_raw": "primenljivi poseban propis; GPZOP; projekat dojave požara.",
      "korekcija": "Definisati logiku isključenja u mašinskom projektu i u matrici dojave.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-16",
      "chapter": "III",
      "section": "Ventilacija i klimatizacija",
      "primedba": "Nije predviđeno požarno odvajanje ventilacionih kanala na mestima prolaska kroz granice sektora, niti su ta mesta prikazana.",
      "osnov": {
        "sources": [
          {
            "source_key": "P16",
            "articles": [
              "53"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 53 Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati sva mesta prolaza i primenjenu meru.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-17",
      "chapter": "III",
      "section": "Ventilacija i klimatizacija",
      "primedba": "Nije prikazana ventilaciona vertikala koja prolazi kroz objekat do iznad krova, pa se ne može proveriti usaglašenost sa propisima o fasadi i sektorizaciji.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P11"
          },
          {
            "source_key": "P16"
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); Pravilnika o tehničkim zahtevima bezbednosti od požara spoljnih zidova zgrada („Sl. glasnik RS\", br. 59/2016, 36/2017 i 6/2019); Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati trasu, obradu prodora i izlaz iznad krova.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-18",
      "chapter": "III",
      "section": "Ventilacija i klimatizacija",
      "primedba": "Ne može se utvrditi rastojanje izduvnih otvora ventilacije od otvora na fasadi i od susednih jedinica.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          },
          {
            "source_key": "P08",
            "articles": [
              "46"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 46 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025).",
      "korekcija": "Prikazati situaciju i preseke sa kotiranim rastojanjima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-19",
      "chapter": "III",
      "section": "Ventilacija i klimatizacija",
      "primedba": "Nije predviđena ventilacija pojedinih prostorija (vozno okno lifta, mašinska prostorija platforme, sprinkler stanica, prostorija agregata).",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "52",
              "54"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 52 i 54 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 64 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati ventilaciju tekstualno i grafički, sa protocima i položajem otvora.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-20",
      "chapter": "III",
      "section": "Gasne kotlarnice",
      "primedba": "Nije proračunata potrebna količina vazduha za sagorevanje i ventilaciju gasne kotlarnice, niti broj izmena vazduha.",
      "osnov": {
        "sources": [
          {
            "source_key": "P17",
            "articles": [
              "22",
              "23",
              "24",
              "25",
              "26",
              "27",
              "28",
              "29"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 22 do 29 Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90); čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati proračun i grafički prikaz dovodnih i odvodnih otvora sa dimenzijama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-21",
      "chapter": "III",
      "section": "Gasne kotlarnice",
      "primedba": "Nisu prikazani dovodni i odvodni ventilacioni otvori kotlarnice, njihov položaj i površine, ili nisu usaglašeni u tekstu, grafici i predmeru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P17",
            "articles": [
              "22",
              "23",
              "24",
              "25",
              "26",
              "27",
              "28",
              "29"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18",
              "64",
              "65",
              "66",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 22–29 Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90); čl. 18, 64, 65, 66 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti dimenzije i položaje otvora u svim delovima dokumentacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-22",
      "chapter": "III",
      "section": "Gasne kotlarnice",
      "primedba": "Nije definisano rastojanje rešetki na vratima kotlarnice od poda, odnosno položaj rešetki nije usaglašen između teksta i grafike.",
      "osnov": {
        "sources": [
          {
            "source_key": "P17",
            "articles": [
              "29"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 29 Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90); čl. 18 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Uskladiti položaj i visinu rešetki sa zahtevom propisa.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-23",
      "chapter": "III",
      "section": "Gasne kotlarnice",
      "primedba": "Dovod vazduha za kotlarnicu predviđen je preko posrednog prostora, a nije dokazano da takvo rešenje obezbeđuje zahtevanu količinu i bezbedan smer strujanja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P17",
            "articles": [
              "23",
              "24",
              "25",
              "26",
              "27",
              "28",
              "29"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 23–29 Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Proračunati režime i sprečiti mogućnost prodora gasa u susedni prostor.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-24",
      "chapter": "III",
      "section": "Gasne kotlarnice",
      "primedba": "Nije prikazano da li je postavljen prozor na spoljnom zidu kotlarnice, odnosno kotlarnica nema propisan broj zidova u slobodnom prostoru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P17",
            "articles": [
              "6",
              "13"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 6 i 13 Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati položaj kotlarnice u odnosu na spoljni prostor i ispunjenost uslova propisa.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-25",
      "chapter": "III",
      "section": "Gasne kotlarnice",
      "primedba": "Nije obezbeđen propisan broj izlaza iz kotlarnice, ili drugi izlaz ne vodi u slobodan prostor.",
      "osnov": {
        "sources": [
          {
            "source_key": "P17",
            "articles": [
              "18"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati izlaze i njihovu vezu sa spoljnim prostorom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-26",
      "chapter": "III",
      "section": "Gasne kotlarnice",
      "primedba": "Vrata kotlarnice ne otvaraju se u smeru izlaza (u polje).",
      "osnov": {
        "sources": [
          {
            "source_key": "P17",
            "articles": [
              "13"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 13 Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Izmeniti smer otvaranja i prikazati ga u šemi bravarije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-27",
      "chapter": "III",
      "section": "Gasne kotlarnice",
      "primedba": "Kotlarnica nije izdvojena u nezavisan požarni sektor u odnosu na susedne prostorije, niti su prikazane mere otpornosti elemenata konstrukcije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P17",
            "articles": [
              "10"
            ]
          },
          {
            "source_key": "P04",
            "articles": [
              "22"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 10 Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90); čl. 22 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati klase zidova, tavanice i vrata i položaj kotlarnice u odnosu na etaže.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-28",
      "chapter": "III",
      "section": "Gasne kotlarnice",
      "primedba": "Nije prikazan položaj detektora gasa u kotlarnici, niti je obrazložen izbor visine i položaja u odnosu na gustinu gasa.",
      "osnov": {
        "sources": [
          {
            "source_key": "P17",
            "articles": [
              "35"
            ]
          },
          {
            "source_key": "P22"
          },
          {
            "source_key": "P01",
            "articles": [
              "38",
              "39"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 35 Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90); Pravilnika o tehničkim normativima za stabilne instalacije za detekciju eksplozivnih gasova i para („Sl. list SRJ\", br. 24/93); čl. 38 i 39 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Usaglasiti mašinski projekat i projekat detekcije gasa i prikazati položaj detektora.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-29",
      "chapter": "III",
      "section": "Gasne kotlarnice",
      "primedba": "Nije definisana funkcionalna veza detekcije gasa sa elektromagnetnim ventilom za prekid dotoka gasa, ventilacijom i alarmiranjem.",
      "osnov": {
        "sources": [
          {
            "source_key": "P17"
          },
          {
            "source_key": "P22"
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90); Pravilnika o tehničkim normativima za stabilne instalacije za detekciju eksplozivnih gasova i para („Sl. list SRJ\", br. 24/93); GPZOP.",
      "korekcija": "Dati matricu uzroka i posledica sa svim pragovima i izvršnim funkcijama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-30",
      "chapter": "III",
      "section": "Gasne kotlarnice",
      "primedba": "Nije data dispozicija opreme u kotlarnici (unutrašnji hidrant, umivaonik, utičnica bezbednosnog napona, glavni prekidač).",
      "osnov": {
        "sources": [
          {
            "source_key": "P17",
            "articles": [
              "13",
              "20",
              "33",
              "55",
              "56"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 13, 20, 33, 55 i 56 Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati kompletnu dispoziciju i uskladiti je sa ostalim projektima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-31",
      "chapter": "III",
      "section": "Gasne kotlarnice",
      "primedba": "Projektovane su prostorije kotlarnice bez definisane snage kotlova, pa se ne može utvrditi koji se režim propisa primenjuje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P17"
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90).",
      "korekcija": "Navesti instalisanu snagu i iz nje izvesti primenljive zahteve.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-32",
      "chapter": "III",
      "section": "Gasne kotlarnice",
      "primedba": "Kotlarnica rekonstruisanog objekta uopšte nije obrađena, iako je predmet radova.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31",
              "35"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30, 31 i 35 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Obraditi kotlarnicu u punom obimu ili jasno razgraničiti obim radova.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-33",
      "chapter": "III",
      "section": "Unutrašnja gasna instalacija i merno-regulacione stanice",
      "primedba": "Nije priložen projekat unutrašnje gasne instalacije iako se gasni uređaj pominje u dokumentaciji.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "33"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          },
          {
            "source_key": "P18"
          }
        ]
      },
      "osnov_raw": "čl. 33 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o tehničkim normativima za unutrašnje gasne instalacije („Sl. list SRJ\", br. 20/92 i 33/92).",
      "korekcija": "Priložiti projekat ili jasno dokazati da instalacija nije predmet radova.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-34",
      "chapter": "III",
      "section": "Unutrašnja gasna instalacija i merno-regulacione stanice",
      "primedba": "Nije prikazan proračun zahtevane količine vazduha za rad gasnog uređaja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P18",
            "articles": [
              "94"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 94 Pravilnika o tehničkim normativima za unutrašnje gasne instalacije („Sl. list SRJ\", br. 20/92 i 33/92); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dati proračun i prikaz otvora za dovod vazduha.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-35",
      "chapter": "III",
      "section": "Unutrašnja gasna instalacija i merno-regulacione stanice",
      "primedba": "Ne može se utvrditi da li su ispunjeni propisani uslovi za unutrašnju gasnu instalaciju (trasa, mehanička zaštita, ventilacija, sigurnosna rastojanja).",
      "osnov": {
        "sources": [
          {
            "source_key": "P18",
            "articles": [
              "52",
              "111",
              "117"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 52, 111 i 117 Pravilnika o tehničkim normativima za unutrašnje gasne instalacije („Sl. list SRJ\", br. 20/92 i 33/92); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati trasu kroz objekat do svakog uređaja sa svim merodavnim detaljima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-36",
      "chapter": "III",
      "section": "Unutrašnja gasna instalacija i merno-regulacione stanice",
      "primedba": "Gasovod prolazi kroz evakuacioni put ili je vođen uz otvore na način koji nije usaglašen sa posebnim zahtevima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P18"
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima za unutrašnje gasne instalacije („Sl. list SRJ\", br. 20/92 i 33/92); primenljivi poseban propis za objekat.",
      "korekcija": "Proveriti trasu, mehaničku zaštitu, ventilaciju i sigurnosna rastojanja.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK – zahtev konkretizovati članom",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "III-37",
      "chapter": "III",
      "section": "Unutrašnja gasna instalacija i merno-regulacione stanice",
      "primedba": "Nisu ucrtani objekti gasne infrastrukture (merno-regulaciona stanica, priključni gasovod) niti njihova udaljenja od predmetnog objekta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P19"
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); Pravilnika o uslovima za nesmetanu i bezbednu distribuciju prirodnog gasa gasovodima pritiska do 16 bar („Sl. glasnik RS\", br. 86/2015).",
      "korekcija": "Prikazati sve objekte, kapacitete i rastojanja u situacionom planu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-38",
      "chapter": "III",
      "section": "Unutrašnja gasna instalacija i merno-regulacione stanice",
      "primedba": "Nisu ucrtane protivpožarne slavine na ulazu i izlazu merno-regulacione stanice, odnosno nalaze se na rastojanju manjem od propisanog.",
      "osnov": {
        "sources": [
          {
            "source_key": "P19",
            "articles": [
              "56"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 56 Pravilnika o uslovima za nesmetanu i bezbednu distribuciju prirodnog gasa gasovodima pritiska do 16 bar („Sl. glasnik RS\", br. 86/2015).",
      "korekcija": "Prikazati slavine i njihova rastojanja u skladu sa propisom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-39",
      "chapter": "III",
      "section": "Unutrašnja gasna instalacija i merno-regulacione stanice",
      "primedba": "Nije predviđeno odvajanje prostorije za merenje i regulaciju pritiska od pomoćnih prostorija.",
      "osnov": {
        "sources": [
          {
            "source_key": "P20",
            "articles": [
              "72"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 72 Pravilnika o uslovima za nesmetan i bezbedan transport prirodnog gasa gasovodima pritiska većeg od 16 bar („Sl. glasnik RS\", br. 37/2013 i 87/2015); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati odvajanje uključujući krovnu konstrukciju.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-40",
      "chapter": "III",
      "section": "Unutrašnja gasna instalacija i merno-regulacione stanice",
      "primedba": "Nije obezbeđena propisana visina otvora odušne cevi iznad površine tla.",
      "osnov": {
        "sources": [
          {
            "source_key": "P20",
            "articles": [
              "34"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 34 Pravilnika o uslovima za nesmetan i bezbedan transport prirodnog gasa gasovodima pritiska većeg od 16 bar („Sl. glasnik RS\", br. 37/2013 i 87/2015).",
      "korekcija": "Uskladiti visinu i položaj odušne cevi sa propisom i prikazati zonu opasnosti oko nje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-41",
      "chapter": "III",
      "section": "Unutrašnja gasna instalacija i merno-regulacione stanice",
      "primedba": "Projektna dokumentacija nije usaglašena u pogledu oznake gasovoda na koji se objekat priključuje, niti sa overenim idejnim rešenjem.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "34"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 34 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti sve delove dokumentacije sa aktima nadležnog organa.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-42",
      "chapter": "III",
      "section": "Tehnološki proces i skladištenje",
      "primedba": "Tehnološki projekat ne daje dovoljno podataka o vrstama, količinama i fizičko-hemijskim svojstvima materija da bi se ocenila požarna i eksplozivna opasnost.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P06",
            "articles": [
              "16"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 16 Pravilnika o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023); čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Navesti maksimalne količine, režim rada, temperature i pritiske, tačku paljenja i druga relevantna svojstva.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-43",
      "chapter": "III",
      "section": "Tehnološki proces i skladištenje",
      "primedba": "Nije definisana maksimalna količina robe po paletnoj jedinici ili regalu, niti ukupna količina u skladištu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P15"
          },
          {
            "source_key": "P06",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); Pravilnika o tehničkim normativima za zaštitu skladišta od požara i eksplozija („Sl. list SFRJ\", br. 24/87); čl. 18 Pravilnika o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023).",
      "korekcija": "Jednoznačno definisati robu, ambalažu, visinu i način skladištenja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-44",
      "chapter": "III",
      "section": "Tehnološki proces i skladištenje",
      "primedba": "Nisu date vrednosti požarnog opterećenja po požarnim sektorima i prostorima, niti su prikazane korišćene formule.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati proračun požarnog opterećenja sa formulama i ulaznim podacima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-45",
      "chapter": "III",
      "section": "Tehnološki proces i skladištenje",
      "primedba": "Nije se moglo utvrditi da li je skladište visokoregalno, odnosno da li je reč o dnevnom skladištu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P15",
            "articles": [
              "2",
              "19"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 2 i 19 Pravilnika o tehničkim normativima za zaštitu skladišta od požara i eksplozija („Sl. list SFRJ\", br. 24/87); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati vrstu skladišta prema definicijama propisa i iz toga izvesti mere.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-46",
      "chapter": "III",
      "section": "Tehnološki proces i skladištenje",
      "primedba": "Tehnološki projekat i GPZOP daju različite podatke o količini i vrsti gorivog materijala.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti podatke koji utiču na požarno opterećenje, sektorizaciju i klasifikaciju sistema gašenja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-47",
      "chapter": "III",
      "section": "Tehnološki proces i skladištenje",
      "primedba": "Nije definisano gde se i u kojim količinama skladište sirovine, poluproizvodi i gotovi proizvodi.",
      "osnov": {
        "sources": [
          {
            "source_key": "P15"
          },
          {
            "source_key": "P06",
            "articles": [
              "18"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima za zaštitu skladišta od požara i eksplozija („Sl. list SFRJ\", br. 24/87); čl. 18 Pravilnika o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati zone skladištenja i količine u grafici i tekstu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-48",
      "chapter": "III",
      "section": "Tehnološki proces i skladištenje",
      "primedba": "Nije data dispozicija procesne tehnološke opreme, niti tehnološka šema procesa.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati opremu i tokove procesa u meri potrebnoj za ocenu rizika.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-49",
      "chapter": "III",
      "section": "Tehnološki proces i skladištenje",
      "primedba": "Nije izvršena procena opasnosti od požara koja potiče od tehnološkog procesa.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dati procenu opasnosti sa izvorima paljenja, gorivim materijama i merama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-50",
      "chapter": "III",
      "section": "Tehnološki proces i skladištenje",
      "primedba": "Sistem lokalnog odsisavanja zapaljive prašine nije opisan u meri potrebnoj da se oceni rizik taloženja i eksplozije prašine.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); relevantni Ex standardi.",
      "korekcija": "Opisati kapacitete, filtraciju, odvod, sakupljanje, uzemljenje i mere protiv eksplozije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-51",
      "chapter": "III",
      "section": "Tehnološki proces i skladištenje",
      "primedba": "Usvojena kategorija tehnološkog procesa prema ugroženosti od požara nije usklađena sa nameno, brojem lica i podacima o materijama.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "11"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 11 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Ponovo odrediti kategoriju i uskladiti je sa proračunom količine vode i drugim merama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-52",
      "chapter": "III",
      "section": "Tehnološki proces i skladištenje",
      "primedba": "Nije definisana otpornost prema požaru odnosno reakcija na požar izolacije izduvne cevi i drugih tehnoloških instalacija, ni standard po kome se ispituje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P12"
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026).",
      "korekcija": "Definisati materijal, klasu i standard ispitivanja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-53",
      "chapter": "III",
      "section": "Garaže – mašinski deo",
      "primedba": "Nije projektovana ili proračunata prinudna ventilacija garaže i detekcija ugljen-monoksida kada je obavezna.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "42"
            ]
          },
          {
            "source_key": "P16"
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 42 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dokazati kapacitet, raspodelu odsisavanja i dovod spoljnog vazduha.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK uz proveru prelaznih odredaba",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "III-54",
      "chapter": "III",
      "section": "Garaže – mašinski deo",
      "primedba": "Mašinski projekat garaže ne razlikuje režim redovne ventilacije od požarnog režima sistema za kontrolu dima i toplote.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08"
          },
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Jasno razdvojiti režime, opremu, automatiku i prioritete.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-55",
      "chapter": "III",
      "section": "Garaže – mašinski deo",
      "primedba": "Nije obrađen usis svežeg vazduha u podzemnu garažu, niti su prikazane pozicije ventilatora dovoda i odsisa.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08"
          },
          {
            "source_key": "P16"
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati kompletno rešenje dovoda i odvoda vazduha sa proračunom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-56",
      "chapter": "III",
      "section": "Garaže – mašinski deo",
      "primedba": "Nije dat odnos površine otvora prema ukupnoj površini spoljnih zidova garaže, pa se ne može utvrditi da li je garaža otvorena.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "5"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dati proračun odnosa površina i iz njega izvesti klasifikaciju garaže.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-57",
      "chapter": "III",
      "section": "Garaže – mašinski deo",
      "primedba": "Površina otvora ili rešetke na garažnim vratima za prirodni dovod vazduha nije dokazana proračunom u odnosu na zapreminu garaže.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08"
          },
          {
            "source_key": "P16"
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Priložiti proračun i uskladiti tip vrata u arhitektonskom i mašinskom projektu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-58",
      "chapter": "III",
      "section": "Garaže – mašinski deo",
      "primedba": "Manipulativni prostor (unutrašnja saobraćajna površina) nije obuhvaćen obračunom korisne površine garaže.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "5"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5 st. 1 tač. 11 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025).",
      "korekcija": "Ispraviti obračun površine i ponovo proveriti sve mere koje od nje zavise.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-59",
      "chapter": "III",
      "section": "Garaže – mašinski deo",
      "primedba": "Instalacija punjača električnih vozila predviđena je u garaži bez mera koje zahteva merodavan propis.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08"
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati lokaciju, mere zaštite, detekciju i upravljanje u požaru prema važećem propisu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-60",
      "chapter": "III",
      "section": "Liftovi",
      "primedba": "Nije precizno definisano da liftovi po dojavi požara silaze na etažu na kojoj nema požara i ostaju van upotrebe.",
      "osnov": {
        "sources": [
          {
            "source_key": "P21"
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN 54"
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima za stabilne instalacije za dojavu požara („Sl. list SRJ\", br. 87/93); serija SRPS EN 54; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); GPZOP.",
      "korekcija": "Definisati funkciju recall-a i vezu sa centralom dojave u oba projekta.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-61",
      "chapter": "III",
      "section": "Liftovi",
      "primedba": "Nije definisana ventilacija voznog okna lifta i mašinskog prostora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "52",
              "54"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 52 i 54 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati otvore, protoke i položaj u osnovama i presecima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-62",
      "chapter": "III",
      "section": "Liftovi",
      "primedba": "Nisu ispunjeni zahtevi za ventilisanje prostorije hidrauličkog pogona lifta i sprečavanje isticanja ulja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "52"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 52 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati ventilaciju, tankvanu i mere zadržavanja ulja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-63",
      "chapter": "III",
      "section": "Liftovi",
      "primedba": "Projekat lifta nije usaglašen sa ostalim projektima u delu mašinske prostorije, otvora za ventilaciju i položaja okna.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti položaj i sve otvore u svim projektima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "III-64",
      "chapter": "III",
      "section": "Liftovi",
      "primedba": "Liftovi koji povezuju garažu sa objektom druge namene ne ispunjavaju propisane uslove za lift u garaži (pretprostor, natpritisak, vrata).",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "29",
              "30"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 29 i 30 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati pretprostore, klase vrata i sistem ventilacije pretprostora.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-1",
      "chapter": "IV",
      "section": "Normativni osnov i ovlašćenja",
      "primedba": "U projektu nije jednoznačno naveden tehnički standard odnosno normativni dokument prema kome je sistem projektovan.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "3",
              "64",
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 3, 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Navesti puno izdanje standarda i primenjivati ga konzistentno kroz ceo projekat.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-2",
      "chapter": "IV",
      "section": "Normativni osnov i ovlašćenja",
      "primedba": "Projekat se poziva na povučeno izdanje standarda kao na aktuelno, bez obrazloženja pravnog i projektnog režima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "3"
            ]
          }
        ]
      },
      "osnov_raw": "status u registru ISS; čl. 3 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Za nov projekat definisati važeći i pravno prihvatljiv normativni osnov; kod ranije odobrenih rešenja proveriti režim saglasnosti.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "IV-3",
      "chapter": "IV",
      "section": "Normativni osnov i ovlašćenja",
      "primedba": "Za ESFR ili CMSA sistem nije primenjen odgovarajući projektni standard.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN 12845-2:2025"
        ]
      },
      "osnov_raw": "SRPS EN 12845-2:2025; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Usaglasiti projektni kriterijum sa tipom mlaznice i konceptom zaštite.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-4",
      "chapter": "IV",
      "section": "Normativni osnov i ovlašćenja",
      "primedba": "Kombinuju se zahtevi više standarda (npr. evropskog i NFPA ili FM) bez jasne hijerarhije i bez dokaza o jedinstvenoj metodologiji.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "3",
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 st. 3 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 3 i 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Odabrati osnovni standard i eksplicitno obrazložiti svako odstupanje ili dopunski zahtev.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-5",
      "chapter": "IV",
      "section": "Normativni osnov i ovlašćenja",
      "primedba": "Kada je usvojen strani standard, nije identifikovan dovoljan normativni sadržaj da se može proveriti primena kompletnog standarda.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "20"
            ]
          },
          {
            "source_key": "P34"
          }
        ]
      },
      "osnov_raw": "čl. 30 st. 3 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 20 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Zakona o službenoj upotrebi jezika i pisma („Sl. glasnik RS\", br. 45/91, 53/93, 67/93, 48/94, 101/2005 – dr. zakon, 30/2010, 47/2018 i 48/2018 – ispr.).",
      "korekcija": "Navesti izdanje, referentne dokumente i obezbediti dokumentaciju u obimu potrebnom za proveru, u skladu sa procesnim zahtevima.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "IV-6",
      "chapter": "IV",
      "section": "Normativni osnov i ovlašćenja",
      "primedba": "Projekat stabilnog sistema nije izradilo pravno lice sa odgovarajućim ovlašćenjem, odnosno nije potpisan od odgovornog projektanta sa odgovarajućom licencom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "38",
              "39"
            ]
          },
          {
            "source_key": "P33"
          }
        ]
      },
      "osnov_raw": "čl. 38 i 39 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); Pravilnika o polaganju stručnog ispita i uslovima za dobijanje licence i ovlašćenja za izradu Glavnog projekta zaštite od požara i posebnih sistema i mera zaštite od požara („Sl. glasnik RS\", br. 21/2012 i 87/2013, uz proveru važećeg teksta na datum izrade projekta).",
      "korekcija": "Dostaviti dokaz o ovlašćenju pravnog lica i licenci odgovornog projektanta za konkretnu vrstu sistema.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-7",
      "chapter": "IV",
      "section": "Normativni osnov i ovlašćenja",
      "primedba": "Nije određen odgovorni projektant odgovarajuće struke za mašinski deo stabilnog sistema za gašenje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "26"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "38"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 26 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 38 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Imenovati odgovornog projektanta odgovarajuće struke i priložiti rešenje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-8",
      "chapter": "IV",
      "section": "Normativni osnov i ovlašćenja",
      "primedba": "Sistem je predviđen GPZOP, ali projekat sistema uopšte nije dostavljen na saglasnost.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "33",
              "38",
              "39"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 33, 38 i 39 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dostaviti projekat posebnog sistema izrađen od ovlašćenog pravnog lica.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-9",
      "chapter": "IV",
      "section": "Sprinkler i drugi sistemi na bazi vode – projektni parametri",
      "primedba": "Klasa opasnosti odnosno kriterijum projektovanja nije određen na osnovu stvarne namene i požarnog opterećenja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "usvojeni projektni standard; čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Za svaku zonu definisati klasifikaciju opasnosti i osnovne parametre projektovanja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-10",
      "chapter": "IV",
      "section": "Sprinkler i drugi sistemi na bazi vode – projektni parametri",
      "primedba": "Za skladište nisu definisani vrsta robe, ambalaža, visina skladištenja, tip regala i konfiguracija potrebni za klasifikaciju zaštite.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "usvojeni projektni standard; čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); tehnološki projekat.",
      "korekcija": "Usaglasiti tehnologiju skladištenja i projektni kriterijum sistema.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-11",
      "chapter": "IV",
      "section": "Sprinkler i drugi sistemi na bazi vode – projektni parametri",
      "primedba": "Hidraulički proračun ne obuhvata najnepovoljniju projektnu površinu odnosno zonu prema usvojenom standardu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "usvojeni projektni standard; čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati izbor najnepovoljnijeg područja i sve ulazne parametre proračuna.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-12",
      "chapter": "IV",
      "section": "Sprinkler i drugi sistemi na bazi vode – projektni parametri",
      "primedba": "Nije dokazano da izvor vode obezbeđuje potreban protok i pritisak tokom zahtevanog vremena.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P10",
            "articles": [
              "5"
            ]
          }
        ]
      },
      "osnov_raw": "usvojeni projektni standard; čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 5 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018) kada je izvor zajednički.",
      "korekcija": "Dati kapacitet izvora, korisnu zapreminu, dotok, pumpni set i bilans vode.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-13",
      "chapter": "IV",
      "section": "Sprinkler i drugi sistemi na bazi vode – projektni parametri",
      "primedba": "Nije definisan kapacitet odnosno korisna zapremina rezervoara za sistem gašenja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); usvojeni projektni standard.",
      "korekcija": "Definisati neto korisnu zapreminu, minimalni radni nivo i sve priključke.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-14",
      "chapter": "IV",
      "section": "Sprinkler i drugi sistemi na bazi vode – projektni parametri",
      "primedba": "Zapremina rezervoara nije usaglašena između GPZOP, projekta sistema gašenja i hidrotehničkog projekta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usvojiti jednu merodavnu vrednost i preneti je u sve projekte.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-15",
      "chapter": "IV",
      "section": "Sprinkler i drugi sistemi na bazi vode – projektni parametri",
      "primedba": "Predviđeno je dopunjavanje rezervoara sistema gašenja iz hidrantske mreže bez dokaza da su istovremeni zahtevi i hidraulički uslovi zadovoljeni.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P10"
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); usvojeni projektni standard.",
      "korekcija": "Dati zajednički hidraulički bilans i dozvoljen način dopune.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-16",
      "chapter": "IV",
      "section": "Sprinkler i drugi sistemi na bazi vode – projektni parametri",
      "primedba": "Nisu definisane karakteristike pumpi, radna tačka, režim automatskog starta i rezervnost.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "usvojeni projektni standard; čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati Q-H karakteristike, broj pumpi, žokej pumpu, pogon i upravljanje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-17",
      "chapter": "IV",
      "section": "Sprinkler i drugi sistemi na bazi vode – projektni parametri",
      "primedba": "Napajanje električnih pumpi nije usaglašeno sa elektro projektom i zahtevom sigurnosnog napajanja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "47"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "73"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ],
        "standards": [
          "SRPS HD 60364-5-56"
        ]
      },
      "osnov_raw": "čl. 47 st. 1 tač. 4 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019) (rezervni izvor za instalacije i uređaje za gašenje požara); čl. 73 st. 1 tač. 4 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); SRPS HD 60364-5-56; usvojeni projektni standard.",
      "korekcija": "Usaglasiti izvor, trase, zaštitu i automatiku.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-18",
      "chapter": "IV",
      "section": "Sprinkler i drugi sistemi na bazi vode – projektni parametri",
      "primedba": "GPZOP i projekat sistema gašenja nisu usaglašeni u pogledu protoka pumpi, pri čemu se koriste i različite jedinice.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti vrednosti i jedinice i prikazati ih na isti način u svim projektima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-19",
      "chapter": "IV",
      "section": "Sprinkler – raspored, oprema i grafika",
      "primedba": "Nisu dati karakteristični preseci prostora sa mlaznicama, pa se ne može proveriti vertikalni položaj deflektora u odnosu na plafon, krov i prepreke.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "usvojeni projektni standard; čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati preseke kroz kos krov, lanternu, spušteni plafon, kanale, grede i druge prepreke.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-20",
      "chapter": "IV",
      "section": "Sprinkler – raspored, oprema i grafika",
      "primedba": "Nisu obrađene mlaznice ispod velikih kanala, galerija, platformi i drugih prepreka kada ih standard zahteva.",
      "osnov": {
        "sources": []
      },
      "osnov_raw": "tačka usvojenog projektnog standarda.",
      "korekcija": "Navesti kriterijum iz konkretnog izdanja standarda i primenjeno rešenje; ne koristiti proizvoljnu graničnu širinu.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK uz tačno utvrđen standard",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "IV-21",
      "chapter": "IV",
      "section": "Sprinkler – raspored, oprema i grafika",
      "primedba": "Rastojanja između mlaznica, od zidova i od plafona nisu proverljiva iz crteža.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "usvojeni projektni standard; čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Kotirati kritična rastojanja i navesti tip mlaznice po zonama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-22",
      "chapter": "IV",
      "section": "Sprinkler – raspored, oprema i grafika",
      "primedba": "Tip, K-faktor, temperaturna klasa, odziv i orijentacija mlaznica nisu definisani po zonama, niti su usaglašeni sa predmerom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          }
        ],
        "standards": [
          "SRPS EN 12259"
        ]
      },
      "osnov_raw": "usvojeni projektni standard; serija SRPS EN 12259; čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Navesti minimalne performanse po zoni i uskladiti tekst, grafiku i predmer.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-23",
      "chapter": "IV",
      "section": "Sprinkler – raspored, oprema i grafika",
      "primedba": "Nije dat proračun ukupnog broja mlaznica, niti legenda sa oznakama tipova u grafičkom delu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 65 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Priložiti proračun i legendu sa svim tipovima mlaznica.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-24",
      "chapter": "IV",
      "section": "Sprinkler – raspored, oprema i grafika",
      "primedba": "Zaštita ne obuhvata sve prostore koje zahteva usvojeni standard ili poseban propis, bez obrazloženja izuzeća.",
      "osnov": {
        "sources": []
      },
      "osnov_raw": "usvojeni projektni standard; primenljivi poseban propis.",
      "korekcija": "Navesti svako izuzeće i njegov normativni osnov.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-25",
      "chapter": "IV",
      "section": "Sprinkler – raspored, oprema i grafika",
      "primedba": "Nisu projektovani testni i drenažni sklopovi, nadzor ventila i signalizacija protoka prema usvojenom standardu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "usvojeni projektni standard; čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati ih na šemi i u specifikaciji.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-26",
      "chapter": "IV",
      "section": "Sprinkler – raspored, oprema i grafika",
      "primedba": "Za opremu sistema (mlaznice, alarmni ventili, indikator protoka, alarmno zvono, pumpno postrojenje) nisu navedeni standard ispitivanja i nivo isprave o usaglašenosti, niti se iz predmera mogu sagledati karakteristike.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          },
          {
            "source_key": "P14"
          }
        ]
      },
      "osnov_raw": "čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Zakona o građevinskim proizvodima („Sl. glasnik RS\", br. 83/2018).",
      "korekcija": "Za svaku poziciju navesti minimalne performanse, standard i traženu ispravu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-27",
      "chapter": "IV",
      "section": "Sprinkler – raspored, oprema i grafika",
      "primedba": "Nisu prikazane veze alarma sistema gašenja sa centralom dojave požara i izvršne funkcije koje zahteva GPZOP.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); projekat dojave požara.",
      "korekcija": "Usaglasiti alarmne kontakte, zone i signalizaciju stanja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-28",
      "chapter": "IV",
      "section": "Sprinkler – raspored, oprema i grafika",
      "primedba": "GPZOP predviđa sistem gašenja odnosno prostor za rezervoar, a projekti za izvođenje ga ne obrađuju, ili obrnuto.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Usaglasiti postojanje, obuhvat i lokaciju sistema u svim projektima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-29",
      "chapter": "IV",
      "section": "Sprinkler – raspored, oprema i grafika",
      "primedba": "Nije obezbeđeno pouzdano aktiviranje sistema gašenja, odnosno njegova prorada je uslovljena radom drugog sistema na način koji nije obrazložen.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); usvojeni projektni standard.",
      "korekcija": "Definisati nezavisno aktiviranje i sekvencu rada sistema.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-30",
      "chapter": "IV",
      "section": "Sprinkler – raspored, oprema i grafika",
      "primedba": "Ne može se utvrditi da li predviđeni radovi utiču na postojeću instalaciju za gašenje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Analizirati uticaj radova na postojeći sistem i prikazati potrebne izmene.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-31",
      "chapter": "IV",
      "section": "Sistemi sa penom i zaštita rezervoarskih prostora",
      "primedba": "U proračunu potrebne količine pene nisu uzeti u obzir korekcioni faktori propisani standardom prema kome je vršeno projektovanje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13565-2"
        ]
      },
      "osnov_raw": "SRPS EN 13565-2; čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Ponoviti proračun uz primenu svih faktora koje standard zahteva.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-32",
      "chapter": "IV",
      "section": "Sistemi sa penom i zaštita rezervoarskih prostora",
      "primedba": "Površina za gašenje na pretakalištu nije pravilno definisana, jer primenjeni standard zahteva gašenje rasute tečnosti a ne površine cisterne.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13565-2"
        ]
      },
      "osnov_raw": "SRPS EN 13565-2; čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Ispraviti merodavnu površinu i ponoviti dimenzionisanje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-33",
      "chapter": "IV",
      "section": "Sistemi sa penom i zaštita rezervoarskih prostora",
      "primedba": "Nije obezbeđena zaštita zaštitnog basena (tankvane) od požara jer nisu predviđeni odgovarajući uređaji za gašenje penom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P30",
            "articles": [
              "67"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 67 Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Predvideti zaštitu prema propisu ili obrazložiti drugačije rešenje sa dokazom ekvivalentnosti.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-34",
      "chapter": "IV",
      "section": "Sistemi sa penom i zaštita rezervoarskih prostora",
      "primedba": "Nije jasan kriterijum na osnovu kojeg se određuju rezervoari koje treba hladiti pri požaru na susednom rezervoaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          },
          {
            "source_key": "P30"
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati najnepovoljniji scenario i iz njega izvesti obuhvat hlađenja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-35",
      "chapter": "IV",
      "section": "Sistemi sa penom i zaštita rezervoarskih prostora",
      "primedba": "Nije obrazložen zahtev za hlađenje autocisterni na pretakalištu koje je već zaštićeno sistemom gašenja i hidrantskom mrežom, niti je jasno kako je određena potrebna količina vode.",
      "osnov": {
        "sources": [
          {
            "source_key": "P30",
            "articles": [
              "134"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 134 Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021); čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Obrazložiti koncept zaštite i uskladiti proračune.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-36",
      "chapter": "IV",
      "section": "Sistemi sa penom i zaštita rezervoarskih prostora",
      "primedba": "Nije obrazložen razlog ugradnje sistema zaštite rezervoara za aditive, jer karakteristike materija nisu definisane.",
      "osnov": {
        "sources": [
          {
            "source_key": "P30",
            "articles": [
              "5"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5 Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021); čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati karakteristike materija i iz njih izvesti potrebu i vrstu zaštite.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-37",
      "chapter": "IV",
      "section": "Sistemi sa penom i zaštita rezervoarskih prostora",
      "primedba": "Nije definisan potreban nivo isprave o usaglašenosti i standard prema kome se ispituju komponente sistema zaštite.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          },
          {
            "source_key": "P14"
          }
        ]
      },
      "osnov_raw": "čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Zakona o građevinskim proizvodima („Sl. glasnik RS\", br. 83/2018).",
      "korekcija": "Za svaku komponentu navesti standard i traženu ispravu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-38",
      "chapter": "IV",
      "section": "Sistemi sa penom i zaštita rezervoarskih prostora",
      "primedba": "U tehničkom opisu nije tačno definisan zahtev za prvo kontrolisanje stabilne instalacije za gašenje požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "44"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 44 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Navesti obim i uslove prvog kontrolisanja u skladu sa zakonom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-39",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Nije priložen tehnički opis instalacije za automatsko otkrivanje i dojavu požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Priložiti opis sistema, obuhvat, tip javljača, zone i izvršne funkcije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-40",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Projekat se poziva na povučeno izdanje tehničke specifikacije za projektovanje sistema dojave.",
      "osnov": {
        "sources": []
      },
      "osnov_raw": "status u registru ISS; SRPS CEN/TS 54-14:2019.",
      "korekcija": "Za nove projekte ažurirati izdanje; kod starijih predmeta proveriti odobreni pravni režim.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "IV-41",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Obim automatske detekcije nije jednoznačno definisan i pojedini prostori su izostavljeni bez obrazloženja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P21",
            "articles": [
              "3",
              "21",
              "22"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "42"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 3, 21 i 22 Pravilnika o tehničkim normativima za stabilne instalacije za dojavu požara („Sl. list SRJ\", br. 87/93); SRPS CEN/TS 54-14:2019; primenljivi poseban propis; čl. 42 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dati obuhvat po prostorijama i obrazložiti svako izuzeće.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-42",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Sistem nije obrađen u celom objektu iako je to predmet radova, već samo na delu etaža ili prostorija.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Proširiti obuhvat na ceo predmet zahteva ili jasno razgraničiti obim.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-43",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "U prostoru spuštenih plafona i podignutih podova nije predviđena detekcija iako to zahteva požarno opterećenje i prisustvo kablova sigurnosnih sistema.",
      "osnov": {
        "sources": [
          {
            "source_key": "P21",
            "articles": [
              "22"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 22 Pravilnika o tehničkim normativima za stabilne instalacije za dojavu požara („Sl. list SRJ\", br. 87/93); SRPS CEN/TS 54-14:2019.",
      "korekcija": "Proširiti detekciju na skrivene prostore ili obrazložiti izuzeće.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-44",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "U velikom prostoru projektovan je nedovoljan broj automatskih javljača, a iz crteža se ne može proveriti površina pokrivanja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P21",
            "articles": [
              "38"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 38 Pravilnika o tehničkim normativima za stabilne instalacije za dojavu požara („Sl. list SRJ\", br. 87/93); SRPS CEN/TS 54-14:2019.",
      "korekcija": "Prikazati geometriju, visinu i međusobna rastojanja javljača.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-45",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Nisu dati poprečni preseci prostorija sa javljačima, pa se ne može proveriti položaj u odnosu na plafon, grede, kanale i druge prepreke.",
      "osnov": {
        "sources": [
          {
            "source_key": "P21"
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "tač. 38–43, 47 i 48 Pravilnika o tehničkim normativima za stabilne instalacije za dojavu požara („Sl. list SRJ\", br. 87/93); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dodati karakteristične preseke sa kotiranim visinama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-46",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Izbor tipa javljača nije obrazložen u odnosu na očekivane karakteristike požara i ambijentalne uslove (npr. potreba za javljačem plamena kod gasnih instalacija).",
      "osnov": {
        "sources": [
          {
            "source_key": "P21",
            "articles": [
              "29"
            ]
          }
        ],
        "standards": [
          "SRPS EN 54"
        ]
      },
      "osnov_raw": "čl. 29 Pravilnika o tehničkim normativima za stabilne instalacije za dojavu požara („Sl. list SRJ\", br. 87/93); SRPS CEN/TS 54-14:2019; serija SRPS EN 54.",
      "korekcija": "Obrazložiti izbor optičkog, termičkog, multisenzorskog, aspiracionog javljača ili javljača plamena.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-47",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Nisu definisane dojavne zone, niti su iskazane površine prostorija na osnovu kojih se proverava ispunjenost zahteva.",
      "osnov": {
        "sources": [
          {
            "source_key": "P21",
            "articles": [
              "24",
              "25",
              "28"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 24, 25 i 28 Pravilnika o tehničkim normativima za stabilne instalacije za dojavu požara („Sl. list SRJ\", br. 87/93); SRPS CEN/TS 54-14:2019.",
      "korekcija": "Definisati zone i njihove granice u tekstu i grafici.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-48",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Ručni javljači nisu raspoređeni na putevima evakuacije i uz izlaze u skladu sa usvojenim kriterijumom ili posebnim propisom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P07",
            "articles": [
              "27"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 27 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019); SRPS CEN/TS 54-14:2019.",
      "korekcija": "Proveriti maksimalnu putnu udaljenost i dostupnost.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-49",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Predviđena je samo ručna dojava, iako namena objekta zahteva automatsku detekciju.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "42"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 42 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); primenljivi poseban propis.",
      "korekcija": "Projektovati automatsku detekciju u zahtevanom obimu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-50",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Zvučna i svetlosna signalizacija alarma nije proračunata odnosno projektovana tako da se alarm može opažati u svim relevantnim prostorima, ni obrađena u predmeru i grafici.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65",
              "66",
              "70"
            ]
          }
        ],
        "standards": [
          "SRPS EN 54"
        ]
      },
      "osnov_raw": "serija SRPS EN 54; čl. 65, 66 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati proračun ili raspored i obuhvat alarmiranja i uskladiti sve delove dokumentacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-51",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Režim „dan/noć“ odnosno alarmna odgoda nije usklađen sa stvarnim režimom korišćenja objekta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P21",
            "articles": [
              "6",
              "7",
              "8"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 6, 7 i 8 Pravilnika o tehničkim normativima za stabilne instalacije za dojavu požara („Sl. list SRJ\", br. 87/93); GPZOP.",
      "korekcija": "Definisati kada je odgoda dozvoljena i kada alarm neposredno pokreće izvršne funkcije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-52",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Nije dat proračun potrebnog kapaciteta akumulatorske baterije centrale, ili proračun ne obuhvata sve priključene potrošače.",
      "osnov": {
        "sources": [
          {
            "source_key": "P21",
            "articles": [
              "59"
            ]
          },
          {
            "source_key": "P04",
            "articles": [
              "47"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "73"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 59 Pravilnika o tehničkim normativima za stabilne instalacije za dojavu požara („Sl. list SRJ\", br. 87/93); čl. 47 st. 1 tač. 3 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019) (rezervni izvor za instalacije i uređaje za automatsko otkrivanje i dojavu požara); čl. 73 st. 1 tač. 3 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Posebno obračunati mirno i alarmno stanje, uključujući module, sirene i držače vrata.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-53",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Potrošnja elektromagnetnih držača vrata u proračunu baterija tretirana je kao alarmno umesto kao stalno opterećenje, ili obrnuto.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "stvarna funkcija uređaja; podaci proizvođača; čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Koristiti realan režim rada i podatke proizvođača.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-54",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Rezervni izvor napajanja centrale nije usaglašen između tehničkog opisa i predmera.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti tip i kapacitet baterija u svim delovima dokumentacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-55",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Petlje odnosno linije nisu projektovane sa izolatorima kratkog spoja ili segmentacijom prema usvojenom kriterijumu.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN 54"
        ]
      },
      "osnov_raw": "odgovarajući delovi serije SRPS EN 54; SRPS CEN/TS 54-14:2019.",
      "korekcija": "Dokazati da jedna greška ne dovodi do neprihvatljivog gubitka zaštite.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK uz tačan projektni kriterijum",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "IV-56",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Adresabilni sistem projektovan je isključivo pozivanjem na propis iz 1993. godine, bez savremenih kriterijuma za funkcije koje taj propis ne uređuje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN 54"
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); SRPS CEN/TS 54-14:2019; serija SRPS EN 54.",
      "korekcija": "Zadržati obavezne zahteve propisa i dopuniti ih savremenim funkcionalnim kriterijumima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-57",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Lokacija centrale nije obrazložena u odnosu na pristupačnost vatrogascima, nadzor i uslove sredine, niti je definisan paralelni panel.",
      "osnov": {
        "sources": []
      },
      "osnov_raw": "projektni kriterijumi sistema; primenljivi poseban propis.",
      "korekcija": "Prikazati lokaciju, pristup i eventualni paralelni panel.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "IV-58",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Nije definisana lokacija i funkcije centra za kontrolu požara odnosno mesta upravljanja evakuacijom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "usvojeni normativni osnov; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati prostor, opremu i funkcije, uz jasno naveden izvor zahteva.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "IV-59",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Nije definisan način prenosa alarma ka dežurnom mestu ili odgovornom licu kada je takav prenos deo požarne strategije.",
      "osnov": {
        "sources": []
      },
      "osnov_raw": "GPZOP; primenljivi poseban propis; projektni kriterijum sistema.",
      "korekcija": "Definisati put prenosa, nadzor veze i postupanje pri kvaru.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK kada je funkcija zahtevana",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "IV-60",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "U predmeru nisu navedene karakteristike i vrste isprava o usaglašenosti za opremu sistema (javljači, sirene, moduli, kablovi).",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          },
          {
            "source_key": "P14"
          }
        ]
      },
      "osnov_raw": "čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Zakona o građevinskim proizvodima („Sl. glasnik RS\", br. 83/2018).",
      "korekcija": "Za svaku poziciju navesti standard i traženu ispravu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-61",
      "chapter": "IV",
      "section": "Automatska detekcija i dojava požara",
      "primedba": "Nisu prikazani svi elementi sistema u grafičkoj dokumentaciji, niti je razmera crteža takva da se mogu izmeriti rastojanja između elemenata.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "31",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati crteže u odgovarajućoj razmeri sa svim elementima i legendom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-62",
      "chapter": "IV",
      "section": "Izvršne funkcije i matrica uzrok-posledica",
      "primedba": "Nije data matrica uzroka i posledica – izvršne funkcije centrale za dojavu požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P21",
            "articles": [
              "61"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 61 Pravilnika o tehničkim normativima za stabilne instalacije za dojavu požara („Sl. list SRJ\", br. 87/93); čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); SRPS CEN/TS 54-14:2019.",
      "korekcija": "Tabelarno prikazati sve ulaze, logiku potvrde požara, izlaze i povratne signale.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-63",
      "chapter": "IV",
      "section": "Izvršne funkcije i matrica uzrok-posledica",
      "primedba": "Izvršne funkcije nisu obrađene u projektima instalacija na koje se odnose (ventilacija, klapne, prozori za odimljavanje, liftovi, kontrola pristupa).",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "33"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 i 33 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Uneti svaku izvršnu funkciju u projekat odgovarajuće struke i uskladiti sa matricom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-64",
      "chapter": "IV",
      "section": "Izvršne funkcije i matrica uzrok-posledica",
      "primedba": "Nije precizno definisano na koja se vrata odnosi funkcija deblokade kontrole pristupa na putevima evakuacije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P21",
            "articles": [
              "61"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "40"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 61 Pravilnika o tehničkim normativima za stabilne instalacije za dojavu požara („Sl. list SRJ\", br. 87/93); čl. 40 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Popisati sva vrata i definisati režim deblokade za svaka.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-65",
      "chapter": "IV",
      "section": "Izvršne funkcije i matrica uzrok-posledica",
      "primedba": "Nije projektovana izvršna funkcija zatvaranja vrata koja se u normalnom režimu drže otvorena elektromagnetima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P26"
          },
          {
            "source_key": "P21",
            "articles": [
              "61"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima za uređaje za automatsko zatvaranje vrata ili klapni otpornih prema požaru („Sl. list SFRJ\", br. 35/80); GPZOP; čl. 61 Pravilnika o tehničkim normativima za stabilne instalacije za dojavu požara („Sl. list SRJ\", br. 87/93).",
      "korekcija": "Povezati držače sa centralom i uključiti ih u proračun napajanja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-66",
      "chapter": "IV",
      "section": "Izvršne funkcije i matrica uzrok-posledica",
      "primedba": "Nije projektovano upravljanje sistemom za kontrolu dima i natpritiska u skladu sa usvojenom požarnom strategijom.",
      "osnov": {
        "sources": []
      },
      "osnov_raw": "GPZOP; projekat kontrole dima; primenljivi poseban propis.",
      "korekcija": "Preneti sekvencu rada u matricu dojave i u projekat sistema.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-67",
      "chapter": "IV",
      "section": "Izvršne funkcije i matrica uzrok-posledica",
      "primedba": "Nisu prikazani svi interfejs moduli i povratni signali izvršnih uređaja, pa se ne može proveriti fail-safe logika.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); SRPS CEN/TS 54-14:2019.",
      "korekcija": "Dati detalj ulazno-izlazne matrice i signalizaciju kvara i položaja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-68",
      "chapter": "IV",
      "section": "Izvršne funkcije i matrica uzrok-posledica",
      "primedba": "Projekat dojave i elektro projekat različito definišu napajanje centrale i perifernih uređaja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti izvor, strujno kolo, zaštitu i požarnu funkciju kabla.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-69",
      "chapter": "IV",
      "section": "Izvršne funkcije i matrica uzrok-posledica",
      "primedba": "Nakon izmene sistema ventilacije odnosno drugih instalacija nije usaglašen projekat dojave u delu izvršnih funkcija.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Ažurirati matricu i projekat dojave nakon svake izmene povezanih sistema.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-70",
      "chapter": "IV",
      "section": "Aparati i mobilni uređaji za početno gašenje",
      "primedba": "Nije dat proračun broja i vrste aparata odnosno mobilnih uređaja za početno gašenje požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 64, 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Priložiti proračun prema nameni, površini i požarnom opterećenju i uskladiti ga sa predmerom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-71",
      "chapter": "IV",
      "section": "Aparati i mobilni uređaji za početno gašenje",
      "primedba": "U grafičkoj dokumentaciji nisu prikazani svi aparati predviđeni projektom, niti su usaglašeni sa predmerom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "66",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 66 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Ucrtati sve aparate sa oznakom tipa i uskladiti broj u svim prilozima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "IV-72",
      "chapter": "IV",
      "section": "Aparati i mobilni uređaji za početno gašenje",
      "primedba": "Stabilni sistem za gašenje nije predviđen iako površina odnosno namena objekta prelazi propisani prag.",
      "osnov": {
        "sources": [
          {
            "source_key": "P07",
            "articles": [
              "42"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 42 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019); primenljivi poseban propis; čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Projektovati sistem u zahtevanom obimu ili dokazati da uslov nije ispunjen.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-1",
      "chapter": "V",
      "section": "Projektni koncept i normativni osnov",
      "primedba": "Projekat sistema za kontrolu dima i toplote nije usaglašen sa GPZOP u pogledu zaštićenih prostora, scenarija požara i projektnih ciljeva.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati projektni cilj (zaštita evakuacije, intervencije, kontrola sloja dima) i usaglasiti sve discipline.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-2",
      "chapter": "V",
      "section": "Projektni koncept i normativni osnov",
      "primedba": "Sistem je projektovan bez jasno navedenog standarda odnosno metode proračuna, ili se kombinuju zahtevi više standarda bez obrazloženja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "3",
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 3 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Navesti tačan normativni dokument i izdanje i primeniti ga konzistentno.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-3",
      "chapter": "V",
      "section": "Projektni koncept i normativni osnov",
      "primedba": "U GPZOP su opisani sistemi za odvođenje dima i natpritisak kojih u projektima za izvođenje uopšte nema.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Obraditi sve sisteme predviđene GPZOP ili izmeniti GPZOP.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-4",
      "chapter": "V",
      "section": "Projektni koncept i normativni osnov",
      "primedba": "Nisu definisani svi režimi rada sistema – mirno stanje, požar, ručno upravljanje, kvar i povratak u normalan režim.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); primenljivi poseban propis.",
      "korekcija": "Dati funkcionalni opis i matricu režima rada.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-5",
      "chapter": "V",
      "section": "Projektni koncept i normativni osnov",
      "primedba": "Nije definisano kojim je sistemom ventilacije obezbeđen pojedini prostor (stepenište, pretprostor, prostor evakuacije, liftovsko okno).",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "43"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "34",
              "36a",
              "58"
            ]
          },
          {
            "source_key": "P08",
            "articles": [
              "22",
              "29"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18",
              "64",
              "65",
              "66",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 43 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 34, 36a i 58 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 22 i 29 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 18, 64–66 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Za svaki prostor jednoznačno navesti vrstu sistema i njegove parametre.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-6",
      "chapter": "V",
      "section": "Projektni koncept i normativni osnov",
      "primedba": "Nisu dobro definisane granice primene posebnih propisa (npr. deo objekta koji se tretira kao visok objekat i deo koji se tretira kao garaža), pa mere kontrole dima nisu usklađene.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P04",
            "articles": [
              "43"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "34",
              "36a"
            ]
          },
          {
            "source_key": "P08"
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 43 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 34 i 36a Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025).",
      "korekcija": "Jasno razgraničiti područja primene propisa i iz njih izvesti zahteve za svaki prostor.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-7",
      "chapter": "V",
      "section": "Proračun sistema za odvođenje dima i toplote",
      "primedba": "U proračunu nisu obrazloženi projektni požar i usvojena brzina razvoja odnosno toplotni učinak požara.",
      "osnov": {
        "sources": []
      },
      "osnov_raw": "usvojena metoda proračuna; SRPS CEN/TR 12101-5 kada se primenjuje.",
      "korekcija": "Navesti izvor projektnih parametara i njihovu vezu sa namenom i gorivim sadržajem.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-8",
      "chapter": "V",
      "section": "Proračun sistema za odvođenje dima i toplote",
      "primedba": "Površina i perimetar projektovanog požara nisu usaglašeni sa geometrijom i namenom prostora.",
      "osnov": {
        "sources": []
      },
      "osnov_raw": "SRPS CEN/TR 12101-5 ili druga usvojena metoda.",
      "korekcija": "Obrazložiti usvojene vrednosti i scenarije požara.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-9",
      "chapter": "V",
      "section": "Proračun sistema za odvođenje dima i toplote",
      "primedba": "Minimalna visina bezdimnog sloja iznad evakuacionog puta nije pravilno izabrana ili nije dokazana.",
      "osnov": {
        "sources": []
      },
      "osnov_raw": "usvojena metoda; funkcionalni cilj GPZOP.",
      "korekcija": "Jasno definisati visinu bezdimnog sloja i proveriti kritični scenario.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-10",
      "chapter": "V",
      "section": "Proračun sistema za odvođenje dima i toplote",
      "primedba": "Temperatura dimnog sloja i maseni odnosno zapreminski protok dima nisu proračunati na način usaglašen sa usvojenom metodom, odnosno nisu pravilno izabrani ulazni koeficijenti.",
      "osnov": {
        "sources": []
      },
      "osnov_raw": "SRPS CEN/TR 12101-5 ili drugi prihvaćeni model.",
      "korekcija": "Dati sve međukorake proračuna sa jedinicama i izvorom svakog koeficijenta.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-11",
      "chapter": "V",
      "section": "Proračun sistema za odvođenje dima i toplote",
      "primedba": "Nije izvršen proračun potrebne količine vazduha koju sistem treba da odvede iz jedne dimne zone.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "usvojena metoda odnosno standard za konkretnu vrstu prostora; čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Priložiti proračun sa jasno navedenim kriterijumom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-12",
      "chapter": "V",
      "section": "Proračun sistema za odvođenje dima i toplote",
      "primedba": "Proračun kapaciteta ventilatora ne uzima u obzir gubitke pritiska u kompletnom sistemu kanala, rešetki, klapni i ispusta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "pravila struke; čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati radnu tačku ventilatora na proračunatom sistemu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-13",
      "chapter": "V",
      "section": "Proračun sistema za odvođenje dima i toplote",
      "primedba": "Nije provereno funkcionisanje sistema pri najnepovoljnijem istovremenom scenariju požara i otvaranja odnosno zatvaranja zona.",
      "osnov": {
        "sources": []
      },
      "osnov_raw": "usvojena požarna strategija i metoda proračuna.",
      "korekcija": "Definisati projektne scenarije i njihov redosled.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-14",
      "chapter": "V",
      "section": "Proračun sistema za odvođenje dima i toplote",
      "primedba": "Nije priložena CFD analiza kojom se dokazuje da će sistem raditi kako je projektovan, iako je usvojena metoda zahteva.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "usvojeni standard odnosno smernica; čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Priložiti model sa ulaznim parametrima, geometrijom i kriterijumima prihvatljivosti.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK kada je metoda usvojena kao projektni osnov",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "V-15",
      "chapter": "V",
      "section": "Proračun sistema za odvođenje dima i toplote",
      "primedba": "CFD analiza koristi ulazne parametre bez normativnog osnova, izmenjene bez obrazloženja, i ne uzima u obzir konstruktivne elemente koji utiču na tok dima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "33"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "usvojena metoda; čl. 30 i 33 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Obrazložiti svaki ulazni parametar i modelirati stvarnu geometriju.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-16",
      "chapter": "V",
      "section": "Proračun sistema za odvođenje dima i toplote",
      "primedba": "Za spušteni plafon sa perforiranim pločama nije dat proračun slobodne površine otvora kojim se dokazuje mogućnost odvođenja dima i toplote.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); usvojena metoda.",
      "korekcija": "Priložiti proračun procenta slobodne površine i njegov uticaj na rad sistema.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-17",
      "chapter": "V",
      "section": "Nadoknada i dovod svežeg vazduha",
      "primedba": "Nije definisan način nadoknade vazduha za sistem odvođenja dima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P06",
            "articles": [
              "22"
            ]
          }
        ]
      },
      "osnov_raw": "SRPS CEN/TR 12101-5; čl. 22 Pravilnika o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023); GPZOP.",
      "korekcija": "Prikazati otvore odnosno ventilatore, efektivnu površinu ili protok i način aktiviranja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-18",
      "chapter": "V",
      "section": "Nadoknada i dovod svežeg vazduha",
      "primedba": "Nadoknada vazduha predviđena je otvaranjem vrata ili razbijanjem prozora, što nije pouzdana funkcija sistema.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "poglavlje o dovodu vazduha SRPS CEN/TR 12101-5; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Projektovati kontrolisani dovod vazduha koji se aktivira u definisanom scenariju.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-19",
      "chapter": "V",
      "section": "Nadoknada i dovod svežeg vazduha",
      "primedba": "Brzina nadoknadnog vazduha kroz evakuacione puteve i vrata nije proverena u odnosu na stabilnost dimnog sloja i mogućnost evakuacije.",
      "osnov": {
        "sources": []
      },
      "osnov_raw": "SRPS CEN/TR 12101-5 ili druga usvojena metoda.",
      "korekcija": "Proračunati protoke i brzine na kritičnim otvorima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-20",
      "chapter": "V",
      "section": "Nadoknada i dovod svežeg vazduha",
      "primedba": "Nije obezbeđen dovod svežeg vazduha u donjoj trećini prostora, odnosno nisu ispunjeni uslovi za otvore i lako otvaranje prozora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P06",
            "articles": [
              "22"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 22 Pravilnika o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati položaj, površinu i način otvaranja otvora.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-21",
      "chapter": "V",
      "section": "Nadoknada i dovod svežeg vazduha",
      "primedba": "Projekti mašinskih i elektro instalacija različito definišu način dovoda nadoknadnog vazduha.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti broj ventilatora i otvora, kapacitete i automatiku.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-22",
      "chapter": "V",
      "section": "Ventilatori, kanali i klapne za kontrolu dima",
      "primedba": "Za ventilator nije definisana klasa rada pri povišenoj temperaturi prema odgovarajućem standardu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P12"
          }
        ],
        "standards": [
          "SRPS EN 12101-3"
        ]
      },
      "osnov_raw": "SRPS EN 12101-3; Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026).",
      "korekcija": "Navesti F-klasu i projektni kapacitet pri temperaturi sistema, uz traženu ispravu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-23",
      "chapter": "V",
      "section": "Ventilatori, kanali i klapne za kontrolu dima",
      "primedba": "Ventilator je odabran samo po nominalnom protoku, bez dokaza radne tačke pri zahtevanoj temperaturi i otporu sistema.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ],
        "standards": [
          "SRPS EN 12101-3"
        ]
      },
      "osnov_raw": "čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); SRPS EN 12101-3.",
      "korekcija": "Dati krivu ventilatora i radnu tačku sistema.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-24",
      "chapter": "V",
      "section": "Ventilatori, kanali i klapne za kontrolu dima",
      "primedba": "Nisu obrađeni elastični spojevi, prirubnice i ostale komponente koje moraju biti kompatibilne sa klasifikovanim ventilatorom odnosno sistemom.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN 12101-3",
          "SRPS EN 13501-4"
        ]
      },
      "osnov_raw": "klasifikaciona dokumentacija sistema; SRPS EN 12101-3; SRPS EN 13501-4.",
      "korekcija": "Specifikovati kompletan sklop u granicama ispitanog rešenja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-25",
      "chapter": "V",
      "section": "Ventilatori, kanali i klapne za kontrolu dima",
      "primedba": "Kanal za kontrolu dima naveden je samo opisno (npr. „vatrootporni kanal 90 min“) bez odgovarajuće klasifikacije sistema.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN 12101-7",
          "SRPS EN 13501-4",
          "SRPS EN 1366-8"
        ]
      },
      "osnov_raw": "SRPS EN 12101-7; SRPS EN 1366-8 i 1366-9; SRPS EN 13501-4.",
      "korekcija": "Definisati da li je kanal jedno-sektorski ili više-sektorski, smer dejstva, pritisak i ostale kriterijume klasifikacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-26",
      "chapter": "V",
      "section": "Ventilatori, kanali i klapne za kontrolu dima",
      "primedba": "Kanal se koristi i za redovnu ventilaciju i za odvođenje dima, a nisu proverene obe funkcije i odgovarajući standardi ispitivanja i klasifikacije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P16",
            "articles": [
              "53"
            ]
          }
        ],
        "standards": [
          "SRPS EN 12101-7",
          "SRPS EN 1366-1"
        ]
      },
      "osnov_raw": "SRPS EN 12101-7; SRPS EN 1366-1 i 1366-8/9; čl. 53 Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014).",
      "korekcija": "Jasno definisati dvostruku namenu i dokaz performansi kompletnog sistema.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-27",
      "chapter": "V",
      "section": "Ventilatori, kanali i klapne za kontrolu dima",
      "primedba": "U grafičkoj dokumentaciji nije definisano kom sistemu pripada koji kanal, niti njihova klasifikacija i potrebno ispitivanje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P16",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ],
        "standards": [
          "SRPS EN 1366-1",
          "SRPS EN 1366-9"
        ]
      },
      "osnov_raw": "SRPS EN 1366-1 i SRPS EN 1366-9; čl. 30 Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Označiti kanale po sistemima i navesti klasu svakog od njih.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-28",
      "chapter": "V",
      "section": "Ventilatori, kanali i klapne za kontrolu dima",
      "primedba": "Nisu dati detalji vešanja i nosača kanala koji su sastavni deo klasifikovanog sistema.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ],
        "standards": [
          "SRPS EN 1366-8"
        ]
      },
      "osnov_raw": "klasifikacioni izveštaj; SRPS EN 1366-8/9; čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati razmake, tip nosača i ankerisanje prema ispitanom sistemu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-29",
      "chapter": "V",
      "section": "Ventilatori, kanali i klapne za kontrolu dima",
      "primedba": "Prodori kanala za dim kroz požarne pregrade nisu rešeni u skladu sa klasifikacijom kompletnog sklopa.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN 13501-4"
        ]
      },
      "osnov_raw": "SRPS EN 13501-4 i odgovarajuća metoda ispitivanja.",
      "korekcija": "Dati detalj prodora i zaptivanja kompatibilan sa sistemom kanala.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-30",
      "chapter": "V",
      "section": "Ventilatori, kanali i klapne za kontrolu dima",
      "primedba": "Klapna za kontrolu dima pogrešno se tretira kao obična klapna otporna prema požaru, ili obrnuto.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN 12101-8",
          "SRPS EN 13501-4",
          "SRPS EN 1366-10"
        ]
      },
      "osnov_raw": "SRPS EN 12101-8; SRPS EN 1366-10; SRPS EN 13501-4.",
      "korekcija": "Koristiti tačnu vrstu proizvoda i klasifikaciju prema funkciji.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-31",
      "chapter": "V",
      "section": "Ventilatori, kanali i klapne za kontrolu dima",
      "primedba": "Nije definisan položaj, klasa i pogon klapni za kontrolu dima po zonama, niti povratni signali položaja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          }
        ],
        "standards": [
          "SRPS EN 12101-8"
        ]
      },
      "osnov_raw": "SRPS EN 12101-8; čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati sve klapne na šemama i u matrici rada, sa signalima otvoreno/zatvoreno i reakcijom na kvar.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-32",
      "chapter": "V",
      "section": "Ventilatori, kanali i klapne za kontrolu dima",
      "primedba": "Položaj ventilatora i ispusnog otvora nije prikazan, pa se ne može proveriti mogućnost vraćanja dima u objekat ili ugrožavanja susednih otvora i viših etaža.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "46"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 46 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); usvojeni standard; čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati situaciju i preseke sa kotiranim rastojanjima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-33",
      "chapter": "V",
      "section": "Ventilatori, kanali i klapne za kontrolu dima",
      "primedba": "Elementi sistema u garaži ne ispunjavaju zahtevanu otpornost prema požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "45"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13501-4"
        ]
      },
      "osnov_raw": "čl. 45 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); SRPS EN 13501-4.",
      "korekcija": "Definisati klasu svakog elementa sistema i traženu ispravu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-34",
      "chapter": "V",
      "section": "Dimne zone i sistemi u garažama",
      "primedba": "Nije prikazan način odvajanja dimnih zona, niti su definisani oprema i materijal dimnih barijera.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); usvojeni standard; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati barijere u osnovama i presecima sa klasom i načinom ugradnje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-35",
      "chapter": "V",
      "section": "Dimne zone i sistemi u garažama",
      "primedba": "Sistem impulsne (JET) ventilacije projektovan je tako da dim odvodi kroz ceo poprečni presek garaže, čime evakuacija nije bezbedna.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); usvojeni standard za garaže.",
      "korekcija": "Preprojektovati koncept tako da se održi bezdimna zona na putu evakuacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-36",
      "chapter": "V",
      "section": "Dimne zone i sistemi u garažama",
      "primedba": "JET ventilatori usmeravaju dim ka otvorima na fasadi, sa rizikom ulaska dima u više nivoe garaže ili u objekat.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "46"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 46 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); usvojeni standard; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Izmeniti položaj ispusta i dokazati da nema recirkulacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-37",
      "chapter": "V",
      "section": "Dimne zone i sistemi u garažama",
      "primedba": "Sistem se aktivira sa zakašnjenjem ili tek po prorada drugog sistema, pa ne ispunjava svrhu zaštite evakuacije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "usvojeni standard; GPZOP; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati aktiviranje po dojavi požara i obrazložiti sekvencu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-38",
      "chapter": "V",
      "section": "Dimne zone i sistemi u garažama",
      "primedba": "Tok dima od JET ventilatora projektovan je preko cele grane sistema gašenja, suprotno usvojenom standardu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "usvojeni standard za garaže; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Uskladiti raspored ventilatora i grana sistema gašenja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-39",
      "chapter": "V",
      "section": "Dimne zone i sistemi u garažama",
      "primedba": "Nije data inženjerska analiza odnosno matrica rada JET sistema u obimu koji zahteva važeći pravilnik.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "47",
              "48"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 47 i 48 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025).",
      "korekcija": "Definisati raspored ventilatora, scenarije, redosled aktiviranja i brzine.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK uz proveru prelaznih odredaba",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "V-40",
      "chapter": "V",
      "section": "Dimne zone i sistemi u garažama",
      "primedba": "Sistem za kontrolu dima i redovna garažna ventilacija dele opremu, a projekat ne daje bezbedan prelaz između režima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08"
          },
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
