      "osnov_raw": "Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Jasno definisati prioritete požarnog režima i način prelaska.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-41",
      "chapter": "V",
      "section": "Dimne zone i sistemi u garažama",
      "primedba": "Nije obezbeđena mogućnost ručnog upravljanja sistemom sa bezbednog mesta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "48"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 48 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati komandno mesto, funkcije i prioritet ručne komande.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-42",
      "chapter": "V",
      "section": "Dimne zone i sistemi u garažama",
      "primedba": "Nisu obezbeđeni sistemi za kontrolu dima za sigurnosna stepeništa iz podzemnih nivoa garaže.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "22",
              "29"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 22 i 29 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati sistem za svako stepenište i pretprostor.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-43",
      "chapter": "V",
      "section": "Sistemi natpritiska",
      "primedba": "Sistem natpritiska projektovan je prema povučenom izdanju standarda bez provere aktuelnih zahteva.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "3"
            ]
          }
        ],
        "standards": [
          "SRPS EN 12101-13",
          "SRPS EN 12101-6"
        ]
      },
      "osnov_raw": "SRPS EN 12101-13 i SRPS EN 12101-6 (važeća izdanja); čl. 3 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Za nov projekat primeniti aktuelni projektni okvir; kod starog projekta proveriti odobreni režim.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "V-44",
      "chapter": "V",
      "section": "Sistemi natpritiska",
      "primedba": "Nije definisan projektni scenario otvorenih i zatvorenih vrata za proveru diferencijalnog pritiska i brzine vazduha.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN 12101-13"
        ]
      },
      "osnov_raw": "SRPS EN 12101-13.",
      "korekcija": "Dati scenarije evakuacije i intervencije sa merodavnim kombinacijama vrata.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-45",
      "chapter": "V",
      "section": "Sistemi natpritiska",
      "primedba": "Nije proverena sila potrebna za otvaranje vrata pri maksimalnom natpritisku.",
      "osnov": {
        "sources": [
          {
            "source_key": "P05",
            "articles": [
              "36a",
              "37"
            ]
          }
        ],
        "standards": [
          "SRPS EN 12101-13"
        ]
      },
      "osnov_raw": "SRPS EN 12101-13; funkcionalni zahtev evakuacije; čl. 36a i 37 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018).",
      "korekcija": "Proračunati pritisak i silu i projektovati regulaciju ili rasterećenje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-46",
      "chapter": "V",
      "section": "Sistemi natpritiska",
      "primedba": "Sistem nema projektovano rasterećenje viška pritiska ni regulaciju protoka za različite režime vrata.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN 12101-13"
        ]
      },
      "osnov_raw": "SRPS EN 12101-13.",
      "korekcija": "Definisati bajpas, klapnu, frekventnu regulaciju ili drugi sistem kontrole.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-47",
      "chapter": "V",
      "section": "Sistemi natpritiska",
      "primedba": "Nije obezbeđen pretprostor sa natpritiskom za sigurnosno stepenište, odnosno za pretprostor lifta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P05",
            "articles": [
              "34",
              "36a",
              "58"
            ]
          },
          {
            "source_key": "P08",
            "articles": [
              "15",
              "22",
              "29"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 34, 36a i 58 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); čl. 15, 22 i 29 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025).",
      "korekcija": "Definisati pretprostor, njegovu površinu, klase elemenata i sistem natpritiska.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-48",
      "chapter": "V",
      "section": "Sistemi natpritiska",
      "primedba": "Nisu svi ventilatori natpritisne ventilacije predviđeni u tampon prostoriji odnosno u sigurnosnom prostoru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P16",
            "articles": [
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN 12101-6"
        ]
      },
      "osnov_raw": "odgovarajuća tačka SRPS EN 12101-6; čl. 30 Pravilnika o tehničkim normativima za sisteme za ventilaciju ili klimatizaciju („Sl. list SFRJ\", br. 38/89 i „Sl. glasnik RS\", br. 118/2014).",
      "korekcija": "Izmestiti ventilatore ili dokazati ekvivalentnu zaštitu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-49",
      "chapter": "V",
      "section": "Sistemi natpritiska",
      "primedba": "Vrata na ulazu u pretprostor sa natpritiskom otvaraju se suprotno smeru evakuacije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "22"
            ]
          },
          {
            "source_key": "P04",
            "articles": [
              "34"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 22 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 34 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Izmeniti smer otvaranja i uskladiti sa proračunom sile otvaranja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-50",
      "chapter": "V",
      "section": "Sistemi natpritiska",
      "primedba": "Ventilacioni kanali sistema natpritiska koji moraju funkcionisati u požaru nisu precizno definisani ni klasifikovani.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN 12101",
          "SRPS EN 13501-3"
        ]
      },
      "osnov_raw": "SRPS EN 13501-3 odnosno 13501-4; serija SRPS EN 12101; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati klasu kompletnog sistema kanala sa nosačima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-51",
      "chapter": "V",
      "section": "Sistemi natpritiska",
      "primedba": "Nije definisano tehničko rešenje natpritiska u predprostoru pri izlasku iz garaže.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08",
            "articles": [
              "29"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 29 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati sistem, protoke i način regulacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-52",
      "chapter": "V",
      "section": "Provetravanje stepeništa i otvori za odimljavanje",
      "primedba": "Na najvišem delu evakuacionog stepeništa nije predviđen otvor odnosno prozor za provetravanje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "43"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 43 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Predvideti otvor propisane površine i položaja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-53",
      "chapter": "V",
      "section": "Provetravanje stepeništa i otvori za odimljavanje",
      "primedba": "Otvor za provetravanje nije predviđen da se otvara na signal centrale za dojavu požara, niti je definisano ručno otvaranje sa najnižeg podesta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "43"
            ]
          },
          {
            "source_key": "P21",
            "articles": [
              "61"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 43 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 61 Pravilnika o tehničkim normativima za stabilne instalacije za dojavu požara („Sl. list SRJ\", br. 87/93).",
      "korekcija": "Definisati pogon, komandu i izvršnu funkciju u projektu dojave.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-54",
      "chapter": "V",
      "section": "Provetravanje stepeništa i otvori za odimljavanje",
      "primedba": "Prozori odnosno otvori za odimljavanje nisu prikazani u šemi stolarije i bravarije, u predmeru i u grafici, ili njihov broj nije usaglašen između projekata.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "66",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18, 66 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati poziciju, dimenzije, način otvaranja i pogon i uskladiti broj u svim prilozima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-55",
      "chapter": "V",
      "section": "Provetravanje stepeništa i otvori za odimljavanje",
      "primedba": "Otvor za provetravanje predviđen GPZOP nije obrađen u projektu arhitekture (grafika, predmer, šeme).",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "33"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 i 33 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Uneti otvor u sve merodavne delove projekta arhitekture.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-56",
      "chapter": "V",
      "section": "Provetravanje stepeništa i otvori za odimljavanje",
      "primedba": "Nije jasno definisano da li je vertikalni kanal za odimljavanje otvoren ili zatvoren prozorom, ni kako mu se pristupa.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati konstrukciju kanala, otvore i pristup.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-57",
      "chapter": "V",
      "section": "Provetravanje stepeništa i otvori za odimljavanje",
      "primedba": "Za industrijski objekat nisu predviđene ili se ne mogu proveriti površine za odvođenje dima i toplote, uključujući višeetažne požarne sektore.",
      "osnov": {
        "sources": [
          {
            "source_key": "P06",
            "articles": [
              "22",
              "45",
              "46"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 22, 45 i 46 Pravilnika o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dati proračun i prikaz površina za odvođenje po sektorima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-58",
      "chapter": "V",
      "section": "Provetravanje stepeništa i otvori za odimljavanje",
      "primedba": "U grafičkoj dokumentaciji nije prikazan položaj krovnih kupola i ventilatora za odimljavanje, njihova veza sa sistemom, ni deo kanala od horizontalne deonice do rešetki.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "62",
              "65",
              "66"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 62, 65 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati elemente u osnovama, krovnoj ravni i presecima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-59",
      "chapter": "V",
      "section": "Provetravanje stepeništa i otvori za odimljavanje",
      "primedba": "Kupole i drugi elementi sistema pominju se u GPZOP, a nisu definisani u predmeru mašinskih instalacija, niti su navedene njihove karakteristike i tražena isprava.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65",
              "70"
            ]
          },
          {
            "source_key": "P12"
          }
        ]
      },
      "osnov_raw": "čl. 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026).",
      "korekcija": "Uneti stavke u predmer sa karakteristikama i traženom ispravom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-60",
      "chapter": "V",
      "section": "Provetravanje stepeništa i otvori za odimljavanje",
      "primedba": "Nije data grafička dokumentacija sa poprečnim presecima položaja elemenata sistema za kontrolu dima i toplote.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Priložiti preseke sa kotiranim visinama i položajima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-61",
      "chapter": "V",
      "section": "Napajanje, automatika i puštanje u rad",
      "primedba": "Nije data matrica rada sistema sa svim izvršnim funkcijama i povratnim signalima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); primenljivi poseban propis; projekat dojave požara.",
      "korekcija": "Prikazati sekvencu po požarnim zonama i ponašanje u kvarnim stanjima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-62",
      "chapter": "V",
      "section": "Napajanje, automatika i puštanje u rad",
      "primedba": "Električno napajanje sistema nije projektovano za zahtevano vreme rada, niti su definisani nivoi isprava i standardi za kablove, kanale i zaptivanja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "3",
              "48",
              "49"
            ]
          },
          {
            "source_key": "P05",
            "articles": [
              "74"
            ]
          },
          {
            "source_key": "P08",
            "articles": [
              "50"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "29",
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN 12101-10",
          "SRPS EN 60364-4-42",
          "SRPS EN IEC 60332",
          "SRPS HD 60364",
          "SRPS HD 60364-4-41",
          "SRPS HD 60364-5-51",
          "SRPS HD 60364-5-52",
          "SRPS HD 60364-5-56"
        ]
      },
      "osnov_raw": "čl. 48 st. 1 tač. 2 i 3 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019) (sigurnosni izvor za instalacije za odvođenje dima i toplote i za sisteme natpritiska koji služe za stvaranje bezbednih uslova za evakuaciju) i čl. 49 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 74 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018) (2 h); čl. 50 Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); SRPS EN 12101-10; serija SRPS HD 60364 – posebno SRPS HD 60364-5-56 (sigurnosni sistemi), SRPS HD 60364-5-51 (spoljašnji uticaji), SRPS HD 60364-5-52 (kablovski razvod), SRPS HD 60364-4-41 i SRPS EN 60364-4-42, uz seriju SRPS EN IEC 60332 za ponašanje kablova u požaru, posebno SRPS HD 60364-5-56; čl. 29 i 30 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti izvor, autonomiju i kablovski sistem sa elektro projektom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-63",
      "chapter": "V",
      "section": "Napajanje, automatika i puštanje u rad",
      "primedba": "Nakon izmena u projektu ventilacije nije usaglašen projekat napajanja, upravljanja i regulacije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Ažurirati elektro projekat i projekat dojave posle svake izmene sistema.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-64",
      "chapter": "V",
      "section": "Napajanje, automatika i puštanje u rad",
      "primedba": "Projekat nije usaglašen sa GPZOP u prikazu sistema natpritiska i provetravanja pretprostora i stepeništa, ni u konstrukciji pretprostora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Usaglasiti grafiku i tehnički opis GPZOP sa projektima za izvođenje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "V-65",
      "chapter": "V",
      "section": "Napajanje, automatika i puštanje u rad",
      "primedba": "PZI ne definiše zahteve za ispitivanje prihvatljivosti i funkcionalnu probu sistema.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64"
            ]
          }
        ],
        "standards": [
          "SRPS EN 12101-13"
        ]
      },
      "osnov_raw": "SRPS EN 12101-13 za sisteme natpritiska; relevantni standardi sistema; čl. 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Navesti merne tačke, kriterijume prihvatanja i scenarije probnog rada.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-1",
      "chapter": "VI",
      "section": "Potrebna količina vode i hidraulički proračun",
      "primedba": "Nije dat proračun potrebne količine vode za gašenje požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "11",
              "12"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 11 i 12 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati proračun prema nameni, stepenu otpornosti, zapremini objekta i kategoriji tehnološkog procesa.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-2",
      "chapter": "VI",
      "section": "Potrebna količina vode i hidraulički proračun",
      "primedba": "Potrebna količina vode utvrđena je na osnovu najvećeg požarnog sektora umesto na osnovu celog štićenog objekta odnosno požarnog segmenta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "12"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 12 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Ponoviti proračun sa merodavnom zapreminom prema propisu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-3",
      "chapter": "VI",
      "section": "Potrebna količina vode i hidraulički proračun",
      "primedba": "Nisu adekvatno razmatrani svi elementi za određivanje potrebne količine vode (stepen otpornosti, zapremina, kategorija tehnološkog procesa, rezerva vode).",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "1",
              "11",
              "12"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 1, 11 i 12 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati sve ulazne veličine i njihov izvor.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-4",
      "chapter": "VI",
      "section": "Potrebna količina vode i hidraulički proračun",
      "primedba": "GPZOP i hidrotehnički projekat navode različitu potrebnu količinu vode, odnosno vrednost nije usaglašena između tekstualnog i numeričkog dela.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P10"
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Usvojiti jednu merodavnu vrednost i preneti je u sve projekte.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-5",
      "chapter": "VI",
      "section": "Potrebna količina vode i hidraulički proračun",
      "primedba": "Hidraulički proračun izvršen je sa protokom manjim od prethodno utvrđenog potrebnog protoka.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "12",
              "17"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 12 i 17 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Proračun sprovesti za merodavan istovremeni protok.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-6",
      "chapter": "VI",
      "section": "Potrebna količina vode i hidraulički proračun",
      "primedba": "Hidraulički proračun ne obuhvata hidraulički najnepovoljniji hidrant, niti najnepovoljniji režim sistema.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "17"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 17 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati izbor najnepovoljnije tačke i kompletan proračunski put od izvora do hidranta.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-7",
      "chapter": "VI",
      "section": "Potrebna količina vode i hidraulički proračun",
      "primedba": "Proračun pada pritiska dat je zajednički za spoljašnju i unutrašnju mrežu bez razdvajanja, pa se ne može utvrditi ispunjenost uslova za svaku posebno.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "17",
              "20"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 17 i 20 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Razdvojiti proračune i prikazati rezultat za svaku mrežu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-8",
      "chapter": "VI",
      "section": "Potrebna količina vode i hidraulički proračun",
      "primedba": "Proračun nije urađen za istovremeni rad propisanog broja spoljašnjih i unutrašnjih hidranata.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "12",
              "17",
              "23"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 12, 17 i 23 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Definisati merodavan broj istovremeno aktivnih hidranata i ponoviti proračun.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-9",
      "chapter": "VI",
      "section": "Potrebna količina vode i hidraulički proračun",
      "primedba": "Nisu prikazani svi linijski i lokalni gubici koji utiču na raspoloživi pritisak na najnepovoljnijem hidrantu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "17"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 17 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); pravila hidrauličkog proračuna.",
      "korekcija": "Prikazati dužine, prečnike, materijale, armaturu i koeficijente gubitaka.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-10",
      "chapter": "VI",
      "section": "Potrebna količina vode i hidraulički proračun",
      "primedba": "U proračunu se koristi statički pritisak javne mreže, a nije dokazano raspoloživo stanje pri zahtevanom protoku.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "5",
              "17"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5 i 17 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); uslovi isporučioca vode.",
      "korekcija": "Koristiti podatak o raspoloživom pritisku pri merodavnom protoku ili projektovati nezavisan izvor.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-11",
      "chapter": "VI",
      "section": "Potrebna količina vode i hidraulički proračun",
      "primedba": "Nije definisan merni odnosno kontrolni režim kojim će se na najnepovoljnijem hidrantu potvrditi projektovani protok i pritisak.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10"
          },
          {
            "source_key": "P02",
            "articles": [
              "64"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Navesti način puštanja u rad i potrebna merenja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-12",
      "chapter": "VI",
      "section": "Izvor vode i uslovi snabdevača",
      "primedba": "Nisu priloženi uslovi nadležnog snabdevača vodom o mestu priključenja, raspoloživom protoku i pritisku.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "5"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Pribaviti i ugraditi merodavne uslove priključenja i koristiti ih u proračunu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-13",
      "chapter": "VI",
      "section": "Izvor vode i uslovi snabdevača",
      "primedba": "Projektovana potrebna količina vode veća je od kapaciteta koji je snabdevač potvrdio na mestu priključenja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "5",
              "12"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5 i 12 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Predvideti rezervoar, drugi izvor ili odgovarajuće hidrauličko rešenje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-14",
      "chapter": "VI",
      "section": "Izvor vode i uslovi snabdevača",
      "primedba": "Nije precizno utvrđen pouzdan izvor snabdevanja vodom (kapacitet bunara, izdašnost, oprema).",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "5",
              "6"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5 i 6 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dokumentovati izvor, njegovu izdašnost i pouzdanost u zahtevanom periodu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-15",
      "chapter": "VI",
      "section": "Izvor vode i uslovi snabdevača",
      "primedba": "Za bunar kao izvor nisu priloženi vodni uslovi niti dokaz izdašnosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "5",
              "6"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5 i 6 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); Zakona o vodama („Sl. glasnik RS\", br. 30/2010, 93/2012, 101/2016, 95/2018 i 95/2018 – dr. zakon).",
      "korekcija": "Priložiti akte nadležnog organa i podatke o izdašnosti.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-16",
      "chapter": "VI",
      "section": "Izvor vode i uslovi snabdevača",
      "primedba": "Nije prikazana pozicija bunarskog šahta sa hidromehaničkom i elektro opremom, niti su navedene karakteristike pumpnog postrojenja i opis pumpne stanice.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "6"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 6 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 64 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati šaht, opremu i njihove karakteristike u tekstu i grafici.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-17",
      "chapter": "VI",
      "section": "Izvor vode i uslovi snabdevača",
      "primedba": "Za rezervoar protivpožarne vode nije definisana korisna zapremina koja odgovara potrebnom protoku i vremenu rada.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "5",
              "12"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5 i 12 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); primenljivi poseban propis.",
      "korekcija": "Razlikovati ukupnu i korisnu zapreminu i prikazati minimalni radni nivo.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-18",
      "chapter": "VI",
      "section": "Izvor vode i uslovi snabdevača",
      "primedba": "Projektovani rezervoar ne odgovara potrebnoj količini vode za gašenje, odnosno zapremina nije usaglašena između projekata.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "5",
              "12"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5 i 12 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Uskladiti zapreminu sa proračunom i usaglasiti je u svim projektima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-19",
      "chapter": "VI",
      "section": "Izvor vode i uslovi snabdevača",
      "primedba": "Nije navedeno kako je predviđena zaštita rezervoara od zamrzavanja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "6"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 6 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati mere zaštite i grejanje gde je potrebno.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-20",
      "chapter": "VI",
      "section": "Izvor vode i uslovi snabdevača",
      "primedba": "Zajednički izvor za hidrantsku i drugu instalaciju za gašenje nije dimenzionisan za istovremene zahteve koje nalažu primenjeni propisi i standardi.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "5",
              "12"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5 i 12 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); usvojeni standard sistema gašenja; čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati zajednički bilans vode sa prioritetima i minimalnim rezervama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-21",
      "chapter": "VI",
      "section": "Izvor vode i uslovi snabdevača",
      "primedba": "Nije jasno prikazan razvod od vodomera, pa se stiče utisak da se rezervoar odnosno postrojenje hidrantske mreže koristi i za sanitarnu vodu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "6",
              "25"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 6 i 25 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Jasno razdvojiti sanitarnu i hidrantsku instalaciju u šemi i grafici.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-22",
      "chapter": "VI",
      "section": "Pumpno postrojenje i povišenje pritiska",
      "primedba": "Proračun pokazuje da raspoloživi pritisak nije dovoljan, ali nije projektovan uređaj za povišenje pritiska.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "25"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 25 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Projektovati pumpno postrojenje prema merodavnom protoku i pritisku.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-23",
      "chapter": "VI",
      "section": "Pumpno postrojenje i povišenje pritiska",
      "primedba": "Nije definisano da li uređaj za povišenje pritiska postoji, gde je smešten, niti je prikazan u predmeru, iako je proračunom utvrđena njegova neophodnost.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "25"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 25 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati lokaciju, karakteristike i uneti opremu u predmer i grafiku.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-24",
      "chapter": "VI",
      "section": "Pumpno postrojenje i povišenje pritiska",
      "primedba": "Hidraulički proračun jednog projekta navodi da uređaj za povišenje pritiska nije potreban, dok se u drugom projektu pominje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti zaključak proračuna kroz sve projekte.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-25",
      "chapter": "VI",
      "section": "Pumpno postrojenje i povišenje pritiska",
      "primedba": "Nisu definisane Q-H karakteristike pumpi, radna tačka i način regulacije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "25",
              "26"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 25 i 26 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati izbor pumpi i radnu tačku sistema.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-26",
      "chapter": "VI",
      "section": "Pumpno postrojenje i povišenje pritiska",
      "primedba": "Nije predviđen automatski start pumpnog postrojenja, niti signalizacija stanja i kvara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "26"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 26 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Dati funkcionalnu šemu i logiku rada sa signalizacijom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-27",
      "chapter": "VI",
      "section": "Pumpno postrojenje i povišenje pritiska",
      "primedba": "Uređaj za povišenje pritiska nema obilazni i rasteretni vod.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "26"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 26 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Predvideti bajpas i rasterećenje i prikazati ih u šemi.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-28",
      "chapter": "VI",
      "section": "Pumpno postrojenje i povišenje pritiska",
      "primedba": "Nije obrađeno napajanje pumpnog postrojenja u skladu sa zahtevom propisa, uključujući rezervni izvor.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "27"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 27 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti sa elektro projektom izvor, kablovski sistem, automatiku i rezervno napajanje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-29",
      "chapter": "VI",
      "section": "Pumpno postrojenje i povišenje pritiska",
      "primedba": "Nisu adekvatno definisane karakteristike zajedničkog pumpnog postrojenja koje snabdeva i hidrantsku mrežu i druge sisteme za gašenje i hlađenje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "25",
              "26"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 25 i 26 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); usvojeni standard sistema gašenja.",
      "korekcija": "Dati bilans i prioritete rada zajedničkog postrojenja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-30",
      "chapter": "VI",
      "section": "Pumpno postrojenje i povišenje pritiska",
      "primedba": "Nije jasno tehničko rešenje održavanja pritiska u mreži preko hidroforskog uređaja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "25",
              "26"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 25 i 26 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Opisati princip rada, opremu i način dopune.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-31",
      "chapter": "VI",
      "section": "Pumpno postrojenje i povišenje pritiska",
      "primedba": "Prostorija uređaja za povišenje pritiska nije požarno odvojena, odnosno pumpa i agregat su smešteni u isti požarni sektor.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "25"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 25 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Izdvojiti prostoriju u poseban sektor i definisati klase graničnih elemenata.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-32",
      "chapter": "VI",
      "section": "Spoljašnja hidrantska mreža",
      "primedba": "Nije projektovana ili prikazana spoljašnja hidrantska mreža.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "4",
              "13",
              "14"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 4, 13 i 14 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati mrežu u situaciji sa trasama, prečnicima i hidrantima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-33",
      "chapter": "VI",
      "section": "Spoljašnja hidrantska mreža",
      "primedba": "Spoljašnja mreža nije projektovana kao prstenasta, ili je prstenasti razvod projektovan sa prečnikom manjim od propisanog.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "13"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 13 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Uskladiti koncept i prečnike sa važećim propisom; ne pozivati se na stari propis 30/91.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK uz tačnu primenljivost",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VI-34",
      "chapter": "VI",
      "section": "Spoljašnja hidrantska mreža",
      "primedba": "Ne može se utvrditi mogućnost sekcionisanja grana cevovoda u slučaju kvara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "13"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 13 st. 4 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Prikazati zasune i mogućnost izdvajanja deonica.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-35",
      "chapter": "VI",
      "section": "Spoljašnja hidrantska mreža",
      "primedba": "Nisu prikazana najmanje dva spoljna hidranta za neposredno gašenje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "15"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 15 st. 1 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Predvideti propisani broj hidranata i prikazati ih u situaciji.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-36",
      "chapter": "VI",
      "section": "Spoljašnja hidrantska mreža",
      "primedba": "Na situacionom planu nije prikazan položaj spoljnih hidranata, njihova međusobna rastojanja i rastojanja od objekta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "4",
              "14",
              "15"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 4, 14 i 15 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Ucrtati hidrante sa kotiranim rastojanjima i priključnim vodovima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-37",
      "chapter": "VI",
      "section": "Spoljašnja hidrantska mreža",
      "primedba": "Iz grafike se ne može dokazati da je ceo objekat pokriven spoljašnjom hidrantskom mrežom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "14",
              "15"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 14 i 15 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Prikazati zone pokrivanja i raspored hidranata.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-38",
      "chapter": "VI",
      "section": "Spoljašnja hidrantska mreža",
      "primedba": "Nije obrazložen izbor podzemnih umesto nadzemnih hidranata, niti su delovi dokumentacije usaglašeni u pogledu tipa hidranata.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "16"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 16 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Obrazložiti izbor prema propisu i usaglasiti tekst, grafiku i predmer.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-39",
      "chapter": "VI",
      "section": "Spoljašnja hidrantska mreža",
      "primedba": "Spoljni hidrant je projektovan na mestu koje može biti blokirano parkingom, ogradom ili zelenilom, odnosno nalazi se na susednoj parceli koja nije predmet projekta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "5",
              "14",
              "15"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5, 14 i 15 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Koordinisati situaciju i obezbediti trajnu pristupačnost i pravni osnov korišćenja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-40",
      "chapter": "VI",
      "section": "Spoljašnja hidrantska mreža",
      "primedba": "Trasa cevovoda spoljne hidrantske mreže vođena je ispod objekta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "13"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 13 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Izmestiti trasu izvan gabarita objekta.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-41",
      "chapter": "VI",
      "section": "Spoljašnja hidrantska mreža",
      "primedba": "Nije priložena izometrijska šema i podužni profil spoljašnje hidrantske mreže, niti legenda u situaciji.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 65 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Kompletirati grafičku dokumentaciju sa svim prilozima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-42",
      "chapter": "VI",
      "section": "Spoljašnja hidrantska mreža",
      "primedba": "Nije obezbeđen priključak za vatrogasna vozila na fasadnom zidu objekta gde ga propis zahteva.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "29"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 29 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati priključak, njegov položaj i pristupačnost.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-43",
      "chapter": "VI",
      "section": "Unutrašnja hidrantska mreža",
      "primedba": "Unutrašnja hidrantska mreža nije projektovana iako je prema važećem pravilniku obavezna za predmetni objekat.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "3"
            ]
          },
          {
            "source_key": "P07",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P04",
            "articles": [
              "2"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 3 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 30 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019); čl. 2 st. 2 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Utvrditi obuhvat obaveze i projektovati mrežu u zahtevanom obimu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-44",
      "chapter": "VI",
      "section": "Unutrašnja hidrantska mreža",
      "primedba": "Unutrašnja mreža izostavljena je pogrešnim tumačenjem da se granični uslov površine odnosi na požarni sektor, a ne na ceo objekat.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "3"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 3 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Primeniti kriterijum na način koji propis propisuje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-45",
      "chapter": "VI",
      "section": "Unutrašnja hidrantska mreža",
      "primedba": "Na pojedinim etažama, u potkrovlju ili u pojedinim prostorima nije predviđen unutrašnji hidrant.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "23",
              "24"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 23 i 24 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati razvod i hidrante na svim etažama i u svim štićenim prostorima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-46",
      "chapter": "VI",
      "section": "Unutrašnja hidrantska mreža",
      "primedba": "Položaj hidranata ne obezbeđuje pokrivanje celog štićenog prostora propisanom dužinom creva i dometom mlaza.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "23"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 23 st. 1 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Grafički dokazati pokrivenost od stvarnog položaja svakog hidrantskog ormara, sa kotiranim rastojanjima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-47",
      "chapter": "VI",
      "section": "Unutrašnja hidrantska mreža",
      "primedba": "Prostor koristi hidrant iz drugog požarnog sektora kao jedini hidrant, bez dokaza da se time ne ugrožava evakuacija i da su ispunjeni uslovi pokrivenosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "23"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 23 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); požarna strategija i evakuacija.",
      "korekcija": "Obezbediti hidrant u odgovarajućoj zoni ili dokazati prihvatljivost rešenja.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VI-48",
      "chapter": "VI",
      "section": "Unutrašnja hidrantska mreža",
      "primedba": "Hidrantski ormar je projektovan na mestu na kojem njegova upotreba ili otvorena vrata ometaju evakuacioni put ili stepenište, odnosno ormar nije dostupan.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "24"
            ]
          },
          {
            "source_key": "P04",
            "articles": [
              "29"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 24 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 29 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Premestiti ormar tako da bude pristupačan i da ne smanjuje efektivnu širinu puta evakuacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-49",
      "chapter": "VI",
      "section": "Unutrašnja hidrantska mreža",
      "primedba": "Unutrašnji hidrant projektovan je u okviru stambene jedinice, što nije dozvoljeno.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "24"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 24 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Izmestiti hidrant u zajednički prostor.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-50",
      "chapter": "VI",
      "section": "Unutrašnja hidrantska mreža",
      "primedba": "Za unutrašnju mrežu nisu pravilno izabrane dimenzije cevi, odnosno predviđen je unutrašnji prečnik manji od propisanog minimuma.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "22"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 22 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Uskladiti prečnike sa propisom i sa hidrauličkim proračunom u svim prilozima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-51",
      "chapter": "VI",
      "section": "Unutrašnja hidrantska mreža",
      "primedba": "Visina hidrantskog ventila od poda nije u skladu sa propisom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "24"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 24 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Uskladiti visinu ugradnje i prikazati je u detalju.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-52",
      "chapter": "VI",
      "section": "Unutrašnja hidrantska mreža",
      "primedba": "Za prostore velike površine sa visokim požarnim opterećenjem nije predviđeno jednovremeno štićenje mlazom iz propisanog broja hidranata.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "23"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 23 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Uskladiti broj istovremeno aktivnih hidranata sa propisom i sa hidrauličkim proračunom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-53",
      "chapter": "VI",
      "section": "Unutrašnja hidrantska mreža",
      "primedba": "Nisu definisani DN, dužina creva, mlaznica i ostala oprema hidrantskog ormara u skladu sa projektovanim protokom i pritiskom, niti standard proizvodnje i nivo isprave.",
      "osnov": {
        "sources": [
          {
            "source_key": "P10",
            "articles": [
              "21",
              "22"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          },
          {
            "source_key": "P14"
          }
        ]
      },
      "osnov_raw": "čl. 21 i 22 Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018); čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Zakona o građevinskim proizvodima („Sl. glasnik RS\", br. 83/2018).",
      "korekcija": "Dati kompletnu specifikaciju opreme sa standardima i traženim ispravama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-54",
      "chapter": "VI",
      "section": "Unutrašnja hidrantska mreža",
      "primedba": "Dužina creva nije usaglašena između predmera i grafičkog dela.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "66"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Usaglasiti podatak u svim prilozima i uskladiti ga sa dokazom pokrivenosti.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-55",
      "chapter": "VI",
      "section": "Unutrašnja hidrantska mreža",
      "primedba": "Nije predviđen unutrašnji hidrant u gasnoj kotlarnici.",
      "osnov": {
        "sources": [
          {
            "source_key": "P17",
            "articles": [
              "20"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 20 Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Predvideti hidrant i prikazati ga u dispoziciji kotlarnice i u hidrotehničkom projektu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-56",
      "chapter": "VI",
      "section": "Usaglašenost i sadržaj hidrotehničkog projekta",
      "primedba": "Broj i položaj hidranata nisu usaglašeni između tekstualnog i grafičkog dela, između projekata i sa predmerom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "65",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18, 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Usaglasiti broj, pozicije i tipove hidranata u svim prilozima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-57",
      "chapter": "VI",
      "section": "Usaglašenost i sadržaj hidrotehničkog projekta",
      "primedba": "Projekat hidrotehničkih instalacija ne obuhvata hidrante predviđene GPZOP ili drugim projektima, odnosno GPZOP predviđa mrežu koju hidrotehnički projekat ne obrađuje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Usaglasiti obuhvat mreže u svim projektima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-58",
      "chapter": "VI",
      "section": "Usaglašenost i sadržaj hidrotehničkog projekta",
      "primedba": "Rezervoar sa pumpnim postrojenjem prikazan je u hidrotehničkom projektu, ali ne i u grafičkom delu GPZOP, ili je njegova lokacija različito navedena.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Usvojiti jednu lokaciju i preneti je u sve projekte.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-59",
      "chapter": "VI",
      "section": "Usaglašenost i sadržaj hidrotehničkog projekta",
      "primedba": "U predmeru i predračunu nisu navedene sve stavke potrebne za izvođenje hidrantske mreže (cevi, ventili, ormani, hidranti, pumpe, rezervoar, hidrofor).",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Kompletirati predmer i uskladiti ga sa proračunom i grafikom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-60",
      "chapter": "VI",
      "section": "Usaglašenost i sadržaj hidrotehničkog projekta",
      "primedba": "Nisu priloženi situacija, osnove i šeme iz kojih se može pratiti kompletna mreža od izvora do krajnjih hidranata.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati situaciju, osnove etaža i funkcionalnu odnosno hidrauličku šemu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-61",
      "chapter": "VI",
      "section": "Usaglašenost i sadržaj hidrotehničkog projekta",
      "primedba": "Tehnički opis, proračun i grafički deo daju različite prečnike cevi, položaje hidranata ili karakteristike pumpi.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti sve delove dokumentacije pre ponovne provere.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-62",
      "chapter": "VI",
      "section": "Usaglašenost i sadržaj hidrotehničkog projekta",
      "primedba": "Prodori hidrotehničkih instalacija kroz granice požarnih sektora nisu obrađeni odgovarajućim sistemom zaptivne ispune.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13501-2",
          "SRPS EN 1366-3"
        ]
      },
      "osnov_raw": "SRPS EN 1366-3; SRPS EN 13501-2; čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati tip cevi, izolaciju, dimenziju prodora i klasifikovani sistem zaptivanja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-63",
      "chapter": "VI",
      "section": "Usaglašenost i sadržaj hidrotehničkog projekta",
      "primedba": "Nije prikazano vođenje hidrotehničkih instalacija kroz instalaciona okna koja imaju posebne zahteve zaštite od požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "15"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18",
              "66",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 15 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 18, 66 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati preseke i detalje okna i prodora.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-64",
      "chapter": "VI",
      "section": "Usaglašenost i sadržaj hidrotehničkog projekta",
      "primedba": "Nisu definisane karakteristike hidrantske mreže pratećih objekata u kompleksu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          },
          {
            "source_key": "P10"
          }
        ]
      },
      "osnov_raw": "čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Obraditi sve objekte u obuhvatu zahteva.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-65",
      "chapter": "VI",
      "section": "Usaglašenost i sadržaj hidrotehničkog projekta",
      "primedba": "Potrebne količine vode preuzete su iz elaborata ili drugog dokumenta umesto iz Glavnog projekta zaštite od požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Kao merodavan izvor koristiti GPZOP i uskladiti sve projekte sa njim.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-66",
      "chapter": "VI",
      "section": "Posebni objekti – hidrotehnički deo",
      "primedba": "Za visok objekat nije projektovana spoljna i unutrašnja hidrantska mreža u obimu koji zahteva poseban pravilnik.",
      "osnov": {
        "sources": [
          {
            "source_key": "P05",
            "articles": [
              "78"
            ]
          },
          {
            "source_key": "P10"
          }
        ]
      },
      "osnov_raw": "čl. 78 Pravilnika o tehničkim normativima za zaštitu visokih objekata od požara („Sl. glasnik RS\", br. 80/2015, 67/2017 i 103/2018); Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Usaglasiti obuhvat i hidraulički proračun sa zahtevima za visoke objekte.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-67",
      "chapter": "VI",
      "section": "Posebni objekti – hidrotehnički deo",
      "primedba": "Za garažu hidrantska mreža nije obrađena u skladu sa posebnim zahtevima garaže i propisom o hidrantskoj mreži.",
      "osnov": {
        "sources": [
          {
            "source_key": "P08"
          },
          {
            "source_key": "P10"
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima bezbednosti garaža od požara („Sl. glasnik RS\", br. 31/2024 i 59/2025); Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Utvrditi kategoriju garaže i prelazni režim, pa primeniti konkretne članove.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK uz proveru primenljivosti",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VI-68",
      "chapter": "VI",
      "section": "Posebni objekti – hidrotehnički deo",
      "primedba": "Za ugostiteljski ili industrijski objekat hidrantska mreža nije usaglašena sa dodatnim zahtevima posebnog pravilnika za tu namenu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P07",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P06"
          },
          {
            "source_key": "P10"
          }
        ]
      },
      "osnov_raw": "čl. 30 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019); Pravilnika o tehničkim normativima za zaštitu industrijskih objekata od požara („Sl. glasnik RS\", br. 1/2018 i 81/2023); Pravilnika o tehničkim normativima za instalacije hidrantske mreže za gašenje požara („Sl. glasnik RS\", br. 3/2018).",
      "korekcija": "Primeniti poseban propis kao lex specialis, a propis o hidrantskoj mreži u preostalom delu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-69",
      "chapter": "VI",
      "section": "Posebni objekti – hidrotehnički deo",
      "primedba": "Objekat kotlarnice nije pokriven hidrantskom mrežom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P17",
            "articles": [
              "20"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 20 Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati pokrivenost i položaj hidranta u odnosu na kotlarnicu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-70",
      "chapter": "VI",
      "section": "Posebni objekti – hidrotehnički deo",
      "primedba": "Nije predviđeno direktno odvođenje atmosferskih zauljenih voda iz zaštitnih basena u separator, iako baseni nisu dimenzionisani za njihovo zadržavanje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P30",
            "articles": [
              "47"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 47 Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021).",
      "korekcija": "Projektovati odvođenje i uskladiti ga sa proračunom kapaciteta basena.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VI-71",
      "chapter": "VI",
      "section": "Posebni objekti – hidrotehnički deo",
      "primedba": "U grafičkoj dokumentaciji nije data legenda niti su jasno prikazane sve vrste hidrotehničkih instalacija, posebno zauljena kanalizacija i hidrantska mreža.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 65 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Razdvojiti prikaze instalacija i dati kompletnu legendu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-1",
      "chapter": "VII",
      "section": "Predmet zahteva i obim radova",
      "primedba": "Nije jasno šta je predmet obrade, jer sadržaj dokumentacije ne odgovara prostoru odnosno nameni za koju je tražena saglasnost.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "33"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "13",
              "18",
              "64"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 i 33 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 13, 18 i 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Jasno definisati predmet, obuhvat i granice zahvata i uskladiti ih sa zahtevom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-2",
      "chapter": "VII",
      "section": "Predmet zahteva i obim radova",
      "primedba": "Obim radova naveden u glavnoj svesci nije usaglašen sa GPZOP i projektima za izvođenje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "25",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18, 25 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Usaglasiti obim radova u svim delovima dokumentacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-3",
      "chapter": "VII",
      "section": "Predmet zahteva i obim radova",
      "primedba": "Nivo obrade u tehničkoj dokumentaciji izlazi iz granica odobrenih odnosno prijavljenih radova.",
      "osnov": {
        "sources": [
          {
            "source_key": "P04",
            "articles": [
              "2"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18",
              "64"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 2 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 18 i 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Svesti obradu na predmet zahteva ili proširiti zahtev i pribaviti odgovarajuće akte.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-4",
      "chapter": "VII",
      "section": "Predmet zahteva i obim radova",
      "primedba": "Tehnička dokumentacija naziva zahvat drugačije nego akt nadležnog organa (npr. sanacija umesto rekonstrukcije).",
      "osnov": {
        "sources": [
          {
            "source_key": "P02"
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "33"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 i 33 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Uskladiti naziv i vrstu radova sa aktom nadležnog organa.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-5",
      "chapter": "VII",
      "section": "Predmet zahteva i obim radova",
      "primedba": "U grafičkom delu nije prikazano šta je predmet rekonstrukcije, odnosno radovi nisu obrađeni ni u tekstualnom ni u grafičkom delu GPZOP.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Grafički razgraničiti postojeće, uklonjeno i novoprojektovano stanje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-6",
      "chapter": "VII",
      "section": "Predmet zahteva i obim radova",
      "primedba": "Priloženi projekat odnosi se na drugi prostor ili objekat u odnosu na predmet zahteva.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dostaviti dokumentaciju koja odgovara predmetu zahteva.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-7",
      "chapter": "VII",
      "section": "Predmet zahteva i obim radova",
      "primedba": "Nije jasno definisana namena i površina delova objekta, pa se ne mogu proveriti uslovi koji zavise od površine i broja lica.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati tabelu prostorija sa namenama i površinama i ucrtati je u grafiku.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-8",
      "chapter": "VII",
      "section": "Predmet zahteva i obim radova",
      "primedba": "Klasifikaciona oznaka objekta ne odgovara stvarnoj nameni, odnosno ne poklapa se sa opisom prema propisu o klasifikaciji objekata.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "33"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnik o klasifikaciji objekata („Sl. glasnik RS“, br. 22/2015); čl. 33 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Ispraviti klasifikaciju i ponovo proveriti primenljive propise.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-9",
      "chapter": "VII",
      "section": "Predmet zahteva i obim radova",
      "primedba": "Nije usaglašena spratnost objekta u dokumentaciji sa spratnošću iz građevinske dozvole.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Uskladiti spratnost sa aktom nadležnog organa i ponovo proveriti primenljivost posebnih propisa.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-10",
      "chapter": "VII",
      "section": "Predmet zahteva i obim radova",
      "primedba": "Nije obrađen kompletan objekat nakon rekonstrukcije i dogradnje sa svim instalacijama, opremom i uređajima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31",
              "35"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30, 31 i 35 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Obraditi objekat u obimu koji odgovara zahvatu i njegovom uticaju na mere zaštite.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-11",
      "chapter": "VII",
      "section": "Predmet zahteva i obim radova",
      "primedba": "Delovi objekta koji ne predstavljaju samostalnu ekonomsko-tehničku celinu nisu obrađeni odgovarajućim projektima instalacija.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "33",
              "35"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 33 i 35 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Obraditi sve nesamostalne celine ili dokazati status samostalne celine.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-12",
      "chapter": "VII",
      "section": "Predmet zahteva i obim radova",
      "primedba": "Fazna izgradnja nije definisana u dokumentaciji, ili pojedini projekti nisu usaglašeni sa predviđenim fazama.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "64"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati granice faza i dokazati da je u svakoj fazi obezbeđen potreban nivo zaštite.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-13",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "Nije dostavljen projekat određene struke koji je neophodan da se proveri i izvede mera zaštite od požara predviđena GPZOP.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "33"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 33 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dostaviti nedostajući projekat ili dokazati da mera pripada drugom projektu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-14",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "Glavna sveska navodi projekte koji nisu dostavljeni, ili se brojevi i izrađivači projekata ne poklapaju sa priloženim.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "25",
              "61"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "33"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 25 i 61 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023) sa prilozima; čl. 33 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Uskladiti glavnu svesku sa stvarno priloženim projektima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-15",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "Glavna sveska ne sadrži osnovne podatke o objektu i o postojećem stanju, niti je priložena ranija saglasnost na tehničku dokumentaciju.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "25"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 25 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023) sa prilogom; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dopuniti glavnu svesku i priložiti ranije akte.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-16",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "Projekat ne sadrži tekstualni opis u obimu potrebnom za jednoznačno izvođenje mere zaštite od požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Navesti konkretan element ili sistem, zahtevanu performansu, način ugradnje i funkciju.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-17",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "Projekat ne sadrži numeričke proračune i dimenzionisanje na osnovu kojih se može proveriti izbor opreme ili elementa značajnog za zaštitu od požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dodati konkretan proračun – hidraulički, elektroenergetski, ventilacioni, evakuacioni, statički u požaru i sl.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-18",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "Projekat ne sadrži grafičke priloge i detalje potrebne za proveru i izvođenje mere.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dodati osnovu, presek, šemu ili detalj i kotirati merodavne dimenzije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-19",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "Nije urađen statički proračun konstrukcije objekta, iako je merodavan za ocenu ponašanja u požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          },
          {
            "source_key": "P13"
          }
        ]
      },
      "osnov_raw": "čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika za građevinske konstrukcije („Sl. glasnik RS\", br. 89/2019, 52/2020 i 122/2020).",
      "korekcija": "Priložiti proračun, uključujući proveru u požarnoj situaciji.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-20",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "Tehnički opis, numerički deo i grafička dokumentacija istog projekta međusobno su protivurečni.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "3",
              "18",
              "64",
              "65",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 3, 18 i 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti sve delove dokumentacije pre ponovne provere.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-21",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "Numerički proračuni i tabele u grafičkom delu su nečitljivi, odnosno razmera crteža ne dozvoljava merenje merodavnih rastojanja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65",
              "66"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "33"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 65 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 i 33 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dostaviti čitljive priloge u odgovarajućoj razmeri.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-22",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "Priloženi fajl sadrži tehničku grešku zbog koje se ne može otvoriti, pa se dokumentacija smatra nepotpunom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "24"
            ]
          },
          {
            "source_key": "P03"
          }
        ]
      },
      "osnov_raw": "čl. 24 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o postupku sprovođenja objedinjene procedure elektronskim putem („Sl. glasnik RS\", br. 96/2023 i 33/2026).",
      "korekcija": "Dostaviti ispravan elektronski dokument.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-23",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "U okviru istog dokumenta spakovano je više različitih projekata bez jasnog razgraničenja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "24"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 24 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Razdvojiti projekte u zasebne dokumente prema propisanoj strukturi.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-24",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "Projekat je dostavljen kao izmena ili dopuna, a to nije naznačeno, niti je dat uporedni prikaz izmena u odnosu na ranije odobrenu dokumentaciju.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "13",
              "18",
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "25",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 13, 18 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 25 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Jasno naznačiti karakter dokumenta i priložiti uporedni prikaz izmena.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-25",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "U tekstualnom delu naveden je neodgovarajući nivo tehničke dokumentacije (npr. idejno rešenje umesto projekta za izvođenje).",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "13",
              "18",
              "64"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 13, 18 i 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Uskladiti naziv i sadržinu sa propisanim nivoom dokumentacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-26",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "Analiza na kojoj se zasniva rešenje (npr. proračunska studija) nije uvrštena u sam projekat, već je priložena odvojeno.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "33"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 33 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Uvrstiti analizu u numerički deo odgovarajućeg projekta.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-27",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "Dokumentacija sadrži razmatranja koja ne mogu biti predmet projekta za izvođenje (kriterijumi bezbednog postavljanja objekta, razvrstavanje u kategorije ugroženosti).",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P32"
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); Uredbe o razvrstavanju objekata, delatnosti i zemljišta u kategorije ugroženosti od požara („Sl. glasnik RS\", br. 76/2010).",
      "korekcija": "Izostaviti ta razmatranja i uputiti na poseban postupak pred nadležnim organom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-28",
      "chapter": "VII",
      "section": "Kompletnost i obim tehničke dokumentacije",
      "primedba": "Ista oprema ili isti proračun obrađeni su dvostruko u više projekata, pri čemu nisu međusobno usaglašeni.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Odrediti nosilac obrade i ukloniti neusaglašena dupliranja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-29",
      "chapter": "VII",
      "section": "Međusobna usaglašenost projekata i usaglašenost sa GPZOP",
      "primedba": "Projekti za izvođenje nisu međusobno usaglašeni u delu koji utiče na mere zaštite od požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Identifikovati tačno dve ili više neusaglašenih disciplina i navesti parametar koji se razlikuje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-30",
      "chapter": "VII",
      "section": "Međusobna usaglašenost projekata i usaglašenost sa GPZOP",
      "primedba": "Projekat za izvođenje nije usaglašen sa Glavnim projektom zaštite od požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "U primedbi navesti konkretnu meru iz GPZOP koja nije preneta u odgovarajući projekat.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-31",
      "chapter": "VII",
      "section": "Međusobna usaglašenost projekata i usaglašenost sa GPZOP",
      "primedba": "Element ili sistem predviđen GPZOP (agregat, detekcija gasa, kupole, premazi, hidrantska mreža, klapne, lift, rezervoar, paneli) nije obrađen u projektima za izvođenje ni u predmeru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "65",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18, 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Uneti meru u projekat odgovarajuće struke i u predmer.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-32",
      "chapter": "VII",
      "section": "Međusobna usaglašenost projekata i usaglašenost sa GPZOP",
      "primedba": "Različiti projekti navode različitu namenu iste prostorije, a to menja požarne zahteve.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Utvrditi jednu zvaničnu namenu i prema njoj proveriti sve mere.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-33",
      "chapter": "VII",
      "section": "Međusobna usaglašenost projekata i usaglašenost sa GPZOP",
      "primedba": "Različiti projekti navode različitu površinu, spratnost ili visinu objekta koja utiče na primenljivost posebnog pravilnika.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti merodavne geometrijske podatke i ponovo proveriti klasifikaciju objekta.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-34",
      "chapter": "VII",
      "section": "Međusobna usaglašenost projekata i usaglašenost sa GPZOP",
      "primedba": "Oprema ili instalacija navedena u tekstualnom delu nije označena u grafičkoj dokumentaciji, ili obrnuto.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "64",
              "66"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18, 64 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Usaglasiti sve delove projekta i uskladiti oznake.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-35",
      "chapter": "VII",
      "section": "Međusobna usaglašenost projekata i usaglašenost sa GPZOP",
      "primedba": "Nakon otklanjanja primedbi u projektima za izvođenje nije usaglašen Glavni projekat zaštite od požara sa usvojenim tehničkim rešenjima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Ažurirati GPZOP posle svake izmene u projektima za izvođenje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-36",
      "chapter": "VII",
      "section": "Međusobna usaglašenost projekata i usaglašenost sa GPZOP",
      "primedba": "Izmenjeni GPZOP nije usaglašen sa osnovnim GPZOP na koji je ranije data saglasnost.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati razliku u odnosu na odobreno stanje i obrazložiti izmene.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-37",
      "chapter": "VII",
      "section": "Međusobna usaglašenost projekata i usaglašenost sa GPZOP",
      "primedba": "Primedbe se ne mogu smatrati konačnim dok se ne postupi po datim primedbama i ne definiše koncept mera zaštite.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "64",
              "65",
              "66",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18, 64–66 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Nakon usaglašavanja koncepta izvršiti ponovnu proveru celokupne dokumentacije.",
      "snaga": "DOPUNITI",
      "snaga_raw": "NAPOMENA UZ AKT",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VII-38",
      "chapter": "VII",
      "section": "Glavni projekat zaštite od požara",
      "primedba": "GPZOP ne sadrži procenu rizika odnosno opasnosti od požara i eksplozije u obimu potrebnom za izbor mera.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 st. 2 tač. 2 i čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Prikazati relevantne opasnosti, požarno opterećenje, tehnološke rizike i osnov izbora mera.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-39",
      "chapter": "VII",
      "section": "Glavni projekat zaštite od požara",
      "primedba": "Procena rizika nije određena na osnovu proračunske metode i prema odgovarajućim propisima i standardima, ili su usvojeni pogrešni parametri metode.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "5",
              "42"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 42 st. 4 i 5 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Navesti metodu, izvor svakog koeficijenta i ponoviti proračun sa ispravnim ulazima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-40",
      "chapter": "VII",
      "section": "Glavni projekat zaštite od požara",
      "primedba": "Proračun rizika po stranoj metodi poziva se na referentni dijagram ili tabelu koji nisu priloženi.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Priložiti sve referentne priloge metode ili promeniti metodu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-41",
      "chapter": "VII",
      "section": "Glavni projekat zaštite od požara",
      "primedba": "GPZOP ne sadrži podatke o vrsti i količini gorivih i zapaljivih materija potrebne za proračun požarnog opterećenja i izbor zaštite.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Usaglasiti sa tehnološkim projektom i prikazati maksimalni režim.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-42",
      "chapter": "VII",
      "section": "Glavni projekat zaštite od požara",
      "primedba": "GPZOP ne sadrži potrebnu procenu karakteristika evakuacionih puteva ni proračun evakuacije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); primenljivi poseban propis.",
      "korekcija": "Definisati broj lica, trase, dužine, širine i vreme evakuacije po etapama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-43",
      "chapter": "VII",
      "section": "Glavni projekat zaštite od požara",
      "primedba": "GPZOP ne sadrži grafički prikaz mera zaštite u obimu koji omogućava proveru sektora, evakuacije, sistema i pristupa.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 st. 1 tač. 3 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dopuniti situaciju, osnove, preseke i šematske prikaze.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-44",
      "chapter": "VII",
      "section": "Glavni projekat zaštite od požara",
      "primedba": "GPZOP ne sadrži predmer opreme i sredstava za zaštitu od požara u obimu koji zakon zahteva.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dodati zakonom propisani deo GPZOP; razlikovati ovaj zahtev od predmera pojedinačnih projekata.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-45",
      "chapter": "VII",
      "section": "Glavni projekat zaštite od požara",
      "primedba": "GPZOP ne identifikuje elemente konstrukcije i njihove zahtevane klase otpornosti prema požaru, ni kriterijume za izbor materijala sa zahtevima reakcije na požar.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13501-1"
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); SRPS EN 13501-1 i 13501-2; primenljivi poseban propis.",
      "korekcija": "Navesti element, kriterijum i trajanje, odnosno minimalne klase po lokacijama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-46",
      "chapter": "VII",
      "section": "Glavni projekat zaštite od požara",
      "primedba": "U GPZOP se prikazuju šeme ili prilozi drugih postrojenja bez obrazloženja njihove veze sa predmetom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Ukloniti nepotrebne priloge ili obrazložiti njihovu ulogu u konceptu zaštite.",
      "snaga": "DOPUNITI",
      "snaga_raw": "DOPUNITI",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VII-47",
      "chapter": "VII",
      "section": "Glavni projekat zaštite od požara",
      "primedba": "GPZOP i projekat za izvođenje nisu usaglašeni u pogledu kategorije tehnoloških procesa i stepena otpornosti konstrukcije.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usvojiti merodavne vrednosti i preneti ih u sve projekte.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-48",
      "chapter": "VII",
      "section": "Licence, ovlašćenja i potpisivanje",
      "primedba": "GPZOP je izradilo lice ili pravno lice za koje nije dokazana odgovarajuća licenca odnosno ovlašćenje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "32"
            ]
          },
          {
            "source_key": "P33"
          }
        ]
      },
      "osnov_raw": "čl. 32 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); Pravilnika o polaganju stručnog ispita i uslovima za dobijanje licence i ovlašćenja za izradu Glavnog projekta zaštite od požara i posebnih sistema i mera zaštite od požara („Sl. glasnik RS\", br. 21/2012 i 87/2013, uz proveru važećeg teksta na datum izrade projekta).",
      "korekcija": "Proveriti važenje licence i ovlašćenja na datum izrade projekta i priložiti dokaze.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-49",
      "chapter": "VII",
      "section": "Licence, ovlašćenja i potpisivanje",
      "primedba": "Projekat posebnog sistema ili mere zaštite od požara nije izradilo pravno lice sa odgovarajućim ovlašćenjem nadležnog ministarstva.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "38",
              "39"
            ]
          },
          {
            "source_key": "P33"
          }
        ]
      },
      "osnov_raw": "čl. 38 i 39 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); Pravilnika o polaganju stručnog ispita i uslovima za dobijanje licence i ovlašćenja za izradu Glavnog projekta zaštite od požara i posebnih sistema i mera zaštite od požara („Sl. glasnik RS\", br. 21/2012 i 87/2013, uz proveru važećeg teksta na datum izrade projekta).",
      "korekcija": "Proveriti vrstu ovlašćenja za konkretan sistem i odgovorno lice i priložiti dokaze.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-50",
      "chapter": "VII",
      "section": "Licence, ovlašćenja i potpisivanje",
      "primedba": "Projekat nije potpisan i overen od odgovornog projektanta koji poseduje odgovarajuću licencu za predmetnu vrstu posebnog sistema.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "38"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "26",
              "28"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 38 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 26 i 28 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Obezbediti potpis i overu odgovornog projektanta sa odgovarajućom licencom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-51",
      "chapter": "VII",
      "section": "Licence, ovlašćenja i potpisivanje",
      "primedba": "Naslovna strana projekta navodi dva pravna lica kao izrađivača, odnosno nije jasno koja projektantska kuća je izradila projekat.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "26",
              "28"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18, 26 i 28 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Uskladiti podatke o izrađivaču sa glavnom sveskom i rešenjima o imenovanju.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-52",
      "chapter": "VII",
      "section": "Licence, ovlašćenja i potpisivanje",
      "primedba": "Nisu tačno navedeni podaci o projektantu i odgovornom projektantu GPZOP.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "25",
              "26",
              "63"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 25, 26 i 63 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023) sa prilogom.",
      "korekcija": "Uskladiti podatke u svim delovima dokumentacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-53",
      "chapter": "VII",
      "section": "Licence, ovlašćenja i potpisivanje",
      "primedba": "Rešenje o imenovanju odgovornog projektanta doneto je pozivanjem na pogrešne članove zakona.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "33"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 33 st. 3 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); Zakon o planiranju i izgradnji (važeći tekst).",
      "korekcija": "Doneti rešenje sa ispravnim pravnim osnovom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-54",
      "chapter": "VII",
      "section": "Licence, ovlašćenja i potpisivanje",
      "primedba": "Analiza zona opasnosti odnosno Ex projekat nije izrađen u okviru odgovarajućeg ovlašćenja i discipline.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "38",
              "39"
            ]
          },
          {
            "source_key": "P33"
          }
        ]
      },
      "osnov_raw": "čl. 38 i 39 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); Pravilnika o polaganju stručnog ispita i uslovima za dobijanje licence i ovlašćenja za izradu Glavnog projekta zaštite od požara i posebnih sistema i mera zaštite od požara („Sl. glasnik RS\", br. 21/2012 i 87/2013, uz proveru važećeg teksta na datum izrade projekta).",
      "korekcija": "Utvrditi ovlašćenje pravnog lica i lice sa odgovarajućom licencom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-55",
      "chapter": "VII",
      "section": "Elektronska forma i potpisivanje",
      "primedba": "Tehnička dokumentacija nije izrađena i potpisana u elektronskoj formi u skladu sa važećim pravilnikom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "20",
              "24"
            ]
          },
          {
            "source_key": "P03"
          }
        ]
      },
      "osnov_raw": "čl. 20 i 24 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o postupku sprovođenja objedinjene procedure elektronskim putem („Sl. glasnik RS\", br. 96/2023 i 33/2026).",
      "korekcija": "Dokumenta moraju biti elektronski dokumenti zaštićeni od promene sadržaja i potpisani kvalifikovanim elektronskim potpisima prema ulozi potpisnika.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK u postupcima na koje se elektronska procedura primenjuje",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VII-56",
      "chapter": "VII",
      "section": "Elektronska forma i potpisivanje",
      "primedba": "Nedostaje kvalifikovani elektronski potpis, digitalizovani pečat projektne organizacije ili lične licence.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "20",
              "24"
            ]
          },
          {
            "source_key": "P03"
          }
        ]
      },
      "osnov_raw": "čl. 20 i 24 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o postupku sprovođenja objedinjene procedure elektronskim putem („Sl. glasnik RS\", br. 96/2023 i 33/2026).",
      "korekcija": "Dostaviti dokumentaciju u propisanoj elektronskoj formi.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-57",
      "chapter": "VII",
      "section": "Elektronska forma i potpisivanje",
      "primedba": "Grafička dokumentacija nije elektronski potpisana na propisan način, odnosno nije dostavljena u propisanom formatu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "20",
              "24",
              "66"
            ]
          },
          {
            "source_key": "P03"
          }
        ]
      },
      "osnov_raw": "čl. 20, 24 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o postupku sprovođenja objedinjene procedure elektronskim putem („Sl. glasnik RS\", br. 96/2023 i 33/2026).",
      "korekcija": "Dostaviti sve priloge u propisanom formatu i sa potpisima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-58",
      "chapter": "VII",
      "section": "Elektronska forma i potpisivanje",
      "primedba": "Primedba se poziva na stari pravilnik o objedinjenoj proceduri.",
      "osnov": {
        "sources": [
          {
            "source_key": "P03"
          }
        ]
      },
      "osnov_raw": "Pravilnika o postupku sprovođenja objedinjene procedure elektronskim putem („Sl. glasnik RS\", br. 96/2023 i 33/2026).",
      "korekcija": "Za nove predmete koristiti važeći tekst pravilnika; započete faze proveravati prema prelaznim odredbama.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK kao korekcija pravnog izvora",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VII-59",
      "chapter": "VII",
      "section": "Normativni osnov, standardi i prevodi",
      "primedba": "U spisku primenjenih propisa i standarda nisu navedeni važeći propisi na osnovu kojih je izrađen projekat.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "3",
              "64"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 3 i 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Navesti kompletan i tačan spisak sa brojevima službenih glasila i izdanjima standarda.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-60",
      "chapter": "VII",
      "section": "Normativni osnov, standardi i prevodi",
      "primedba": "Projekat se poziva na propis koji je zamenjen novim, iako je predmet nov projekat iz vremena važenja novog propisa.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "3"
            ]
          }
        ]
      },
      "osnov_raw": "važeći poseban propis; čl. 3 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Zameniti pravni osnov i ponovo proveriti tehničke kriterijume, jer brojevi članova i zahtevi često nisu isti.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-61",
      "chapter": "VII",
      "section": "Normativni osnov, standardi i prevodi",
      "primedba": "Projekat se poziva na propis koji se, po sopstvenoj odredbi, ne primenjuje na predmetnu vrstu objekta ili postrojenja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "odredbe o području primene konkretnog propisa; čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Utvrditi merodavan propis i primeniti ga.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-62",
      "chapter": "VII",
      "section": "Normativni osnov, standardi i prevodi",
      "primedba": "Projekat se poziva na povučen standard, a ne navodi razlog njegove primene niti aktuelni tehnički osnov.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "3"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 3 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Proveriti status u registru ISS, datum projekta i vezu sa posebnim propisom ili ranijom saglasnošću.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK – povlačenje standarda nije samo po sebi dovoljan razlog za odbijanje ranije odobrenog rešenja",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VII-63",
      "chapter": "VII",
      "section": "Normativni osnov, standardi i prevodi",
      "primedba": "Projektant koristi delove više različitih standarda i metoda tako da nastaje hibridno rešenje bez dokazane konzistentnosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "3",
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 3 i 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati primarni normativni sistem i obrazložiti dodatne zahteve.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-64",
      "chapter": "VII",
      "section": "Normativni osnov, standardi i prevodi",
      "primedba": "U nedostatku domaćeg tehničkog propisa koristi se strani standard, ali nije jasno navedeno izdanje, obim primene i referentni standardi potrebni za proveru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "3"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 st. 3 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 3 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Identifikovati puno izdanje i primeniti standard konzistentno.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-65",
      "chapter": "VII",
      "section": "Normativni osnov, standardi i prevodi",
      "primedba": "Tehnička preporuka, smernica ili strani kodeks prakse koristi se kao da je neposredno obavezujući propis, bez obrazloženja kako je usvojen kao projektni kriterijum.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "3"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 3 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Jasno razlikovati obavezujući propis od izabrane inženjerske metode.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-66",
      "chapter": "VII",
      "section": "Normativni osnov, standardi i prevodi",
      "primedba": "Delovi projektne dokumentacije nisu izrađeni na srpskom jeziku, odnosno strani standard na kome se rešenje zasniva nije dostavljen u zvaničnom prevodu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "20"
            ]
          },
          {
            "source_key": "P34"
          },
          {
            "source_key": "P35",
            "articles": [
              "4",
              "123"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 20 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Zakona o službenoj upotrebi jezika i pisma („Sl. glasnik RS\", br. 45/91, 53/93, 67/93, 48/94, 101/2005 – dr. zakon, 30/2010, 47/2018 i 48/2018 – ispr.); čl. 4 i 123 Zakona o opštem upravnom postupku („Sl. glasnik RS\", br. 18/2016, 95/2018 – autentično tumačenje i 2/2023 – odluka US); čl. 30 st. 3 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Obezbediti dokumentaciju na srpskom jeziku u obimu potrebnom da organ može proveriti tehničko rešenje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-67",
      "chapter": "VII",
      "section": "Normativni osnov, standardi i prevodi",
      "primedba": "Istorijska formulacija automatski zahteva original i overen prevod celog stranog standarda i svih standarda na koje se on poziva.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "20"
            ]
          },
          {
            "source_key": "P34"
          },
          {
            "source_key": "P35"
          }
        ]
      },
      "osnov_raw": "čl. 20 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Zakona o službenoj upotrebi jezika i pisma („Sl. glasnik RS\", br. 45/91, 53/93, 67/93, 48/94, 101/2005 – dr. zakon, 30/2010, 47/2018 i 48/2018 – ispr.); Zakona o opštem upravnom postupku („Sl. glasnik RS\", br. 18/2016, 95/2018 – autentično tumačenje i 2/2023 – odluka US).",
      "korekcija": "Obim i formu prevoda vezati za konkretan zahtev i procesni osnov, a ne za mehanički obrazac.",
      "snaga": "DOPUNITI",
      "snaga_raw": "DOPUNITI / USLOVNO",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VII-68",
      "chapter": "VII",
      "section": "Građevinski proizvodi i isprave o performansama",
      "primedba": "Projekat zahteva „atest“ proizvoda bez definisanja bitne karakteristike i klase koju proizvod ili sistem mora dokazati.",
      "osnov": {
        "sources": [
          {
            "source_key": "P14"
          },
          {
            "source_key": "P12"
          }
        ]
      },
      "osnov_raw": "Zakona o građevinskim proizvodima („Sl. glasnik RS\", br. 83/2018); Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026).",
      "korekcija": "Navesti reakciju na požar, otpornost prema požaru, ponašanje krova pri spoljašnjem požaru i odgovarajuću klasifikaciju.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-69",
      "chapter": "VII",
      "section": "Građevinski proizvodi i isprave o performansama",
      "primedba": "Nije definisan potreban nivo isprave o usaglašenosti niti standard po kome se ispituje proizvod ili sistem.",
      "osnov": {
        "sources": [
          {
            "source_key": "P12"
          },
          {
            "source_key": "P14"
          },
          {
            "source_key": "P02",
            "articles": [
              "29",
              "30",
              "64",
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026); Zakona o građevinskim proizvodima („Sl. glasnik RS\", br. 83/2018); čl. 29, 30, 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Za svaku ključnu poziciju navesti standard ispitivanja, klasifikacioni standard i vrstu isprave.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-70",
      "chapter": "VII",
      "section": "Građevinski proizvodi i isprave o performansama",
      "primedba": "Za građevinski proizvod naveden je samo komercijalni naziv bez minimalne požarne performanse.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 64, 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Specifikovati performansu nezavisno od proizvođača, osim kada projekat zakonito zahteva određeni sistem.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-71",
      "chapter": "VII",
      "section": "Građevinski proizvodi i isprave o performansama",
      "primedba": "Za sistemsku konstrukciju (zid, plafon, prodor, obloga čelika, kanal) dokaz se zasniva samo na karakteristici jednog sastavnog proizvoda.",
      "osnov": {
        "sources": [
          {
            "source_key": "P12"
          }
        ]
      },
      "osnov_raw": "odgovarajući standardi ispitivanja i klasifikacije; Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026).",
      "korekcija": "Zahtevati klasifikaciju kompletnog sklopa u granicama direktne i proširene primene.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-72",
      "chapter": "VII",
      "section": "Građevinski proizvodi i isprave o performansama",
      "primedba": "Za elemente sa posebnim svojstvima prema požaru korišćeni su zastareli standardi umesto važećeg propisa o iskazivanju performansi.",
      "osnov": {
        "sources": [
          {
            "source_key": "P12"
          },
          {
            "source_key": "P02",
            "articles": [
              "3"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026); čl. 3 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Uskladiti zahteve sa važećim sistemom klasifikacije i iskazivanja performansi.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-73",
      "chapter": "VII",
      "section": "Građevinski proizvodi i isprave o performansama",
      "primedba": "Prihvaćena je ili odbačena inostrana isprava bez provere da li odgovara važećem postupku ocenjivanja usaglašenosti i zahtevanim karakteristikama proizvoda.",
      "osnov": {
        "sources": [
          {
            "source_key": "P14"
          },
          {
            "source_key": "P12"
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "Zakona o građevinskim proizvodima („Sl. glasnik RS\", br. 83/2018); Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Proveriti sadržaj, obim, standard, označavanje i način pravnog prihvatanja isprave.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VII-74",
      "chapter": "VII",
      "section": "Terminologija i preciznost zahteva",
      "primedba": "U projektu se koristi izraz „protivpožarna vrata“ bez klase i kriterijuma performansi.",
      "osnov": {
        "sources": [
          {
            "source_key": "P12"
          },
          {
            "source_key": "P01",
            "articles": [
              "4"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13501-2"
        ]
      },
      "osnov_raw": "SRPS EN 13501-2; Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026); čl. 4 st. 1 tač. 6 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Koristiti izraz „vrata otporna prema požaru“ i odgovarajuću klasifikaciju EI ili EW sa dodatnim karakteristikama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-75",
      "chapter": "VII",
      "section": "Terminologija i preciznost zahteva",
      "primedba": "Koristi se oznaka F30, F60 ili F90 kao jedini zahtev otpornosti prema požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P12"
          }
        ],
        "standards": [
          "SRPS EN 13501-2"
        ]
      },
      "osnov_raw": "SRPS EN 13501-2; Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026).",
      "korekcija": "Zameniti odgovarajućim kriterijumom R, REI, EI ili EW i vremenom, prema funkciji elementa.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-76",
      "chapter": "VII",
      "section": "Terminologija i preciznost zahteva",
      "primedba": "Koristi se izraz „protivpožarna klapna“ bez klasifikacije i načina aktiviranja.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN 12101-8",
          "SRPS EN 13501-3",
          "SRPS EN 13501-4",
          "SRPS EN 1366-2"
        ]
      },
      "osnov_raw": "SRPS EN 1366-2 i SRPS EN 13501-3; SRPS EN 12101-8 i SRPS EN 13501-4 za klapne za dim.",
      "korekcija": "Koristiti tačan naziv proizvoda prema stvarnoj funkciji i navesti klasifikaciju.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-77",
      "chapter": "VII",
      "section": "Terminologija i preciznost zahteva",
      "primedba": "Koristi se termin „panik rasveta“ bez definisanja vrste sigurnosne rasvete i performansi.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN 1838",
          "SRPS EN 50172",
          "SRPS EN IEC 60598-2-22"
        ]
      },
      "osnov_raw": "SRPS EN 1838; SRPS EN 50172; SRPS EN IEC 60598-2-22.",
      "korekcija": "Koristiti terminologiju osvetljenja puteva evakuacije u hitnim slučajevima i navesti standarde.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-78",
      "chapter": "VII",
      "section": "Terminologija i preciznost zahteva",
      "primedba": "Koristi se izraz „požarna zona“ kada se zapravo misli na „požarni sektor“ definisan propisom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "4"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 4 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); primenljivi poseban propis.",
      "korekcija": "Koristiti termin prema zakonu i dosledno ga preneti na sve crteže.",
      "snaga": "DOPUNITI",
      "snaga_raw": "DOPUNITI ako je samo terminološki; JAK ako izaziva neusaglašenost granica",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VII-79",
      "chapter": "VII",
      "section": "Terminologija i preciznost zahteva",
      "primedba": "U projektu se koristi zastarela ili neodređena terminologija („vatrootporan“, „negoriv“ bez klase), pa zahtev nije proverljiv.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "3",
              "64"
            ]
          }
        ],
        "standards": [
          "SRPS EN 13501"
        ]
      },
      "osnov_raw": "čl. 3 i 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); sistem SRPS EN 13501.",
      "korekcija": "Svaki zahtev iskazati klasom i kriterijumima koji se mogu dokazati odgovarajućom ispravom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-80",
      "chapter": "VII",
      "section": "Predmer i predračun",
      "primedba": "Predmer i predračun radova nije priložen, ili nije priložen uz projekat određene struke.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Priložiti predmer u obimu koji omogućava proveru pozicija bitnih za zaštitu od požara.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK kada odsustvo onemogućava proveru ili izvođenje mere",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VII-81",
      "chapter": "VII",
      "section": "Predmer i predračun",
      "primedba": "Predmer i specifikacija nisu usaglašeni sa tekstualnim, numeričkim ili grafičkim delom u vezi sa elementima zaštite od požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "65",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18, 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti količine i minimalne performanse opreme i proizvoda.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-82",
      "chapter": "VII",
      "section": "Predmer i predračun",
      "primedba": "Mera zaštite navedena u tekstu projekta izostavljena je iz predmera i predračuna.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Uneti stavku sa svim performansama i količinama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-83",
      "chapter": "VII",
      "section": "Predmer i predračun",
      "primedba": "Pojedine pozicije predmera nisu kompletne ni razumljive (nedostaju reči, precrtani opisi, radna verzija dokumenta).",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "30",
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dostaviti okončan i čitljiv predmer.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-84",
      "chapter": "VII",
      "section": "Predmer i predračun",
      "primedba": "U predmeru nisu navedeni standardi ugradnje, ispitivanja i klasifikacije za elemente sa posebnim zahtevima prema požaru.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65",
              "70"
            ]
          },
          {
            "source_key": "P12"
          }
        ]
      },
      "osnov_raw": "čl. 65 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o načinu iskazivanja performansi građevinskih proizvoda i elemenata zgrade u vezi sa reakcijom na požar, otpornošću na požar i ponašanjem pri spoljašnjem požaru („Sl. glasnik RS\", br. 21/2022, 8/2024 i 16/2026).",
      "korekcija": "Za svaku poziciju navesti standard i traženu ispravu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-85",
      "chapter": "VII",
      "section": "Predmer i predračun",
      "primedba": "Stara primedba zasniva se samo na činjenici odsustva predmera i predračuna.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Ne koristiti automatski; proveriti da li izostanak zaista onemogućava proveru ili izvođenje konkretne mere zaštite.",
      "snaga": "DOPUNITI",
      "snaga_raw": "DOPUNITI / USLOVNO",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VII-86",
      "chapter": "VII",
      "section": "Primenljivost posebnih propisa",
      "primedba": "Nije utvrđeno da li objekat potpada pod poseban pravilnik za visoke objekte, garaže, industriju, ugostiteljstvo, skladišta ili drugu namenu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "3"
            ]
          }
        ]
      },
      "osnov_raw": "odredbe o području primene konkretnog pravilnika; čl. 3 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Navesti klasifikaciju objekta i tačan poseban propis pre primene njegovih zahteva.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-87",
      "chapter": "VII",
      "section": "Primenljivost posebnih propisa",
      "primedba": "Nisu dobro definisane granice primene posebnih propisa za delove objekta različitog režima (npr. visok objekat i garaža u istom kompleksu).",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); merodavni posebni pravilnici.",
      "korekcija": "Grafički i tekstualno razgraničiti područja primene i iz njih izvesti zahteve.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-88",
      "chapter": "VII",
      "section": "Primenljivost posebnih propisa",
      "primedba": "Funkcionalno preklapanje različitih namena u istom objektu nije dozvoljeno merodavnim propisima, a projekat to ne razmatra.",
      "osnov": {
        "sources": [
          {
            "source_key": "P07",
            "articles": [
              "12"
            ]
          },
          {
            "source_key": "P04",
            "articles": [
              "4"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 12 Pravilnika o tehničkim normativima za zaštitu ugostiteljskih objekata od požara („Sl. glasnik RS\", br. 20/2019); čl. 4 Pravilnika o tehničkim normativima za zaštitu od požara stambenih i poslovnih objekata i objekata javne namene („Sl. glasnik RS\", br. 22/2019); čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Razdvojiti namene ili dokazati dozvoljenost rešenja prema propisu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VII-89",
      "chapter": "VII",
      "section": "Primenljivost posebnih propisa",
      "primedba": "Za predmet koji potpada pod novi poseban pravilnik primenjen je stari propis, ili obrnuto, bez provere prelaznih odredaba.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "3",
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "prelazne i završne odredbe merodavnog pravilnika; čl. 3 i 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prvo utvrditi pravni režim predmeta, pa tek onda postaviti materijalni zahtev.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VIII-1",
      "chapter": "VIII",
      "section": "Analiza zona opasnosti – obuhvat, ovlašćenja i metodologija",
      "primedba": "Za prostor ili tehnološki proces u kome postoji mogućnost nastanka eksplozivne atmosfere nije dostavljena analiza odnosno klasifikacija zona opasnosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "38",
              "39"
            ]
          },
          {
            "source_key": "P29",
            "articles": [
              "16"
            ]
          }
        ],
        "standards": [
          "SRPS EN 60079-10-2",
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "čl. 38 i 39 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 16 Zakona o zapaljivim i gorivim tečnostima i zapaljivim gasovima („Sl. glasnik RS\", br. 54/2015 i 95/2018 – dr. zakon); SRPS EN IEC 60079-10-1 za gasove i pare i SRPS EN 60079-10-2 za prašine.",
      "korekcija": "Izraditi analizu na osnovu stvarnog tehnološkog procesa, izvora ispuštanja i ventilacije i usaglasiti je sa svim projektima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-2",
      "chapter": "VIII",
      "section": "Analiza zona opasnosti – obuhvat, ovlašćenja i metodologija",
      "primedba": "Uz zahtev za pregled tehničke dokumentacije nije priložen elaborat odnosno projekat analize zona opasnosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P29",
            "articles": [
              "16"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 16 st. 1 Zakona o zapaljivim i gorivim tečnostima i zapaljivim gasovima („Sl. glasnik RS\", br. 54/2015 i 95/2018 – dr. zakon).",
      "korekcija": "Priložiti dokument izrađen od ovlašćenog pravnog lica.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-3",
      "chapter": "VIII",
      "section": "Analiza zona opasnosti – obuhvat, ovlašćenja i metodologija",
      "primedba": "Nije dokazano da je analizu zona opasnosti izradilo pravno lice i odgovorno lice sa odgovarajućim ovlašćenjem odnosno licencom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "38",
              "39"
            ]
          },
          {
            "source_key": "P33"
          }
        ]
      },
      "osnov_raw": "čl. 38 i 39 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); Pravilnika o polaganju stručnog ispita i uslovima za dobijanje licence i ovlašćenja za izradu Glavnog projekta zaštite od požara i posebnih sistema i mera zaštite od požara („Sl. glasnik RS\", br. 21/2012 i 87/2013, uz proveru važećeg teksta na datum izrade projekta).",
      "korekcija": "Priložiti dokaz o važećem ovlašćenju i licenci na datum izrade.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-4",
      "chapter": "VIII",
      "section": "Analiza zona opasnosti – obuhvat, ovlašćenja i metodologija",
      "primedba": "Analiza zona ne navodi jednoznačno standard, izdanje i metodologiju prema kojoj su zone određene.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "3",
              "65"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-10"
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 3 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); serija SRPS EN IEC 60079-10.",
      "korekcija": "Navesti puni normativni osnov i primeniti ga konzistentno na sve izvore opasnosti.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-5",
      "chapter": "VIII",
      "section": "Analiza zona opasnosti – obuhvat, ovlašćenja i metodologija",
      "primedba": "U različitim delovima analize isti izvor opasnosti klasifikuje se prema različitim propisima ili standardima bez tehničkog obrazloženja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Izabrati jedan primarni metod klasifikacije i obrazložiti primenu posebnog propisa kao lex specialis.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-6",
      "chapter": "VIII",
      "section": "Analiza zona opasnosti – obuhvat, ovlašćenja i metodologija",
      "primedba": "Za određivanje ugroženosti prostora primenjena je odredba propisa koji se izričito ne primenjuje na predmetnu vrstu postrojenja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P17",
            "articles": [
              "3",
              "22"
            ]
          }
        ]
      },
      "osnov_raw": "odredbe o području primene konkretnog propisa (npr. čl. 3 st. 2 i čl. 22 st. 3 Pravilnika o tehničkim normativima za projektovanje, građenje, pogon i održavanje gasnih kotlarnica („Sl. list SFRJ\", br. 10/90 i 52/90)).",
      "korekcija": "Utvrditi merodavan propis za predmetno postrojenje i ponoviti klasifikaciju.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-7",
      "chapter": "VIII",
      "section": "Analiza zona opasnosti – obuhvat, ovlašćenja i metodologija",
      "primedba": "Analiza zona poziva se na propis koji je stavljen van snage donošenjem novog zakona odnosno pravilnika.",
      "osnov": {
        "sources": [
          {
            "source_key": "P29"
          },
          {
            "source_key": "P28"
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "Zakona o zapaljivim i gorivim tečnostima i zapaljivim gasovima („Sl. glasnik RS\", br. 54/2015 i 95/2018 – dr. zakon); Pravilnika o opremi i zaštitnim sistemima namenjenim za upotrebu u potencijalno eksplozivnim atmosferama („Sl. glasnik RS\", br. 10/2017 i 21/2020); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Zameniti pravni osnov važećim propisom i ponovo proveriti zaključke.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-8",
      "chapter": "VIII",
      "section": "Analiza zona opasnosti – obuhvat, ovlašćenja i metodologija",
      "primedba": "Nije jasno na osnovu kog propisa su korišćene metode za procenu rizika nastanka eksplozije, ni njihova veza sa određivanjem zona opasnosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31",
              "42"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 i 42 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); usvojeni standard.",
      "korekcija": "Definisati metodu, njen normativni osnov i vezu sa klasifikacijom zona.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-9",
      "chapter": "VIII",
      "section": "Analiza zona opasnosti – obuhvat, ovlašćenja i metodologija",
      "primedba": "Elaboratu o zonama opasnosti nedostaje kompletna grafička dokumentacija.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "66",
              "67"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 64, 66 i 67 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Kompletirati situaciju, osnove, preseke i legendu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-10",
      "chapter": "VIII",
      "section": "Ulazni podaci i geometrija zona",
      "primedba": "Analiza zona nije usaglašena sa tehnološkim projektom u pogledu vrste materije, količine, pritiska, temperature ili režima rada.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); SRPS EN IEC 60079-10-1.",
      "korekcija": "Usaglasiti procesne podatke i klasifikaciju sa najnepovoljnijim realnim režimom rada.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-11",
      "chapter": "VIII",
      "section": "Ulazni podaci i geometrija zona",
      "primedba": "Nisu dati merodavni fizičko-hemijski podaci zapaljive materije potrebni za klasifikaciju i izbor opreme.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-10-1",
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); SRPS EN IEC 60079-10-1; SRPS EN IEC 60079-14.",
      "korekcija": "Navesti tačku paljenja, granice eksplozivnosti, temperaturu samozapaljenja, grupu gasa i druga relevantna svojstva.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-12",
      "chapter": "VIII",
      "section": "Ulazni podaci i geometrija zona",
      "primedba": "Nisu priložene bezbednosne liste materija, niti je definisana vrsta i količina opasnih materija predviđenih za skladištenje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P29",
            "articles": [
              "6",
              "7"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 6 i 7 Zakona o zapaljivim i gorivim tečnostima i zapaljivim gasovima („Sl. glasnik RS\", br. 54/2015 i 95/2018 – dr. zakon); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Priložiti bezbednosne liste i tabelu materija sa količinama i načinom skladištenja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-13",
      "chapter": "VIII",
      "section": "Ulazni podaci i geometrija zona",
      "primedba": "Za zapaljivu prašinu nisu dati podaci potrebni za određivanje zona i maksimalne dozvoljene temperature opreme.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN 60079-10-2"
        ]
      },
      "osnov_raw": "SRPS EN 60079-10-2; odgovarajući standardi serije 60079 za prašine.",
      "korekcija": "Dati karakteristike prašine i slojeva prašine potrebne za klasifikaciju i izbor opreme.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-14",
      "chapter": "VIII",
      "section": "Ulazni podaci i geometrija zona",
      "primedba": "U analizi nisu identifikovani svi izvori ispuštanja, niti je za njih određen stepen ispuštanja.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN 60079-10-2",
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-10-1; SRPS EN 60079-10-2.",
      "korekcija": "Napraviti tabelu izvora sa učestalošću, trajanjem i stepenom ispuštanja i povezati svaki izvor sa zonom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-15",
      "chapter": "VIII",
      "section": "Ulazni podaci i geometrija zona",
      "primedba": "Nisu date zone oko odušnih cevi, sigurnosnih ventila, pumpi, prirubnica, mesta pretakanja i drugih lokalnih izvora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P30",
            "articles": [
              "27"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-10-1; čl. 27 Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021); odgovarajući poseban pravilnik.",
      "korekcija": "Za svaki lokalni izvor utvrditi zonu i dimenzije prema propisu ili proračunu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-16",
      "chapter": "VIII",
      "section": "Ulazni podaci i geometrija zona",
      "primedba": "Nije razmotrena klasifikacija unutrašnjosti rezervoara, cevovoda i tehnološke opreme.",
      "osnov": {
        "sources": [
          {
            "source_key": "P30"
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-10-1; Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021).",
      "korekcija": "Utvrditi da li unutrašnjost predstavlja zonu 0 odnosno 20 i povezati zahtev sa izborom ugrađenih uređaja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-17",
      "chapter": "VIII",
      "section": "Ulazni podaci i geometrija zona",
      "primedba": "U klasifikaciji nisu obrađeni kanali, šahtovi, jame i druga udubljenja u kojima se može akumulirati zapaljiva para ili gas.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-10-1.",
      "korekcija": "Proveriti akumulaciju prema gustini materije i obuhvatiti niske tačke odgovarajućom zonom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-18",
      "chapter": "VIII",
      "section": "Ulazni podaci i geometrija zona",
      "primedba": "Nije obrađeno širenje eksplozivne atmosfere kroz otvore, vrata, prodore i kanale između prostora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "66"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-10-1; čl. 18 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati uticaj otvora i prodora i predvideti zaptivanje ili razdvajanje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-19",
      "chapter": "VIII",
      "section": "Ulazni podaci i geometrija zona",
      "primedba": "Nisu dati horizontalni i vertikalni prikazi zona, niti su zone kotirane u razmeri.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); SRPS EN IEC 60079-10-1; prilog merodavnog posebnog pravilnika.",
      "korekcija": "Prikazati zone u osnovama i presecima sa izvorima ispuštanja, kotama i radijusima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-20",
      "chapter": "VIII",
      "section": "Ulazni podaci i geometrija zona",
      "primedba": "Zone opasnosti prikazane u grafici nisu usaglašene sa tekstualnim delom (različit broj i opseg zona).",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Usaglasiti tekst i grafiku i uneti kompletnu legendu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-21",
      "chapter": "VIII",
      "section": "Ulazni podaci i geometrija zona",
      "primedba": "U tekstualnom delu definisane su zone za vrstu objekata koja nije predmet projekta, umesto za konkretne objekte.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati zone za svaki objekat koji je predmet dokumentacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-22",
      "chapter": "VIII",
      "section": "Ulazni podaci i geometrija zona",
      "primedba": "Na situacionom crtežu kompleksa ne mogu se sagledati sve zone definisane tekstualnim delom, niti postoji legenda objekata i zona.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati preglednu situaciju sa kompletnom legendom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-23",
      "chapter": "VIII",
      "section": "Ulazni podaci i geometrija zona",
      "primedba": "Zona opasnosti oko merno-regulacione stanice odnosno oko prostorije za odorizaciju nije određena i ucrtana prema propisanom prilogu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P19",
            "articles": [
              "11"
            ]
          }
        ]
      },
      "osnov_raw": "Prilog 1 i čl. 11 Pravilnika o uslovima za nesmetanu i bezbednu distribuciju prirodnog gasa gasovodima pritiska do 16 bar („Sl. glasnik RS\", br. 86/2015).",
      "korekcija": "Odrediti zone prema prilogu propisa i ucrtati ih u sve merodavne priloge.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-24",
      "chapter": "VIII",
      "section": "Ventilacija kao mera i njena pouzdanost",
      "primedba": "U analizi zona nije ocenjena raspoloživost i pouzdanost ventilacije koja utiče na klasifikaciju prostora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-10-1; čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati normalan rad, kvar, prekid napajanja i način nadzora ventilacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-25",
      "chapter": "VIII",
      "section": "Ventilacija kao mera i njena pouzdanost",
      "primedba": "Tvrdi se da ventilacija smanjuje ili ukida zonu opasnosti, ali to nije dokazano proračunom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-10-1; čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Proračunati potreban protok i dokazati uslove pri normalnom radu i najnepovoljnijem ispuštanju.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-26",
      "chapter": "VIII",
      "section": "Ventilacija kao mera i njena pouzdanost",
      "primedba": "Granice zona određene su na osnovu ventilacije koja nije ista kao ventilacija projektovana u mašinskom projektu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); SRPS EN IEC 60079-10-1.",
      "korekcija": "Usaglasiti protoke, režime, položaje otvora i posledice kvara.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-27",
      "chapter": "VIII",
      "section": "Ventilacija kao mera i njena pouzdanost",
      "primedba": "Kvar ili prestanak prinudne ventilacije ne dovodi do blokade procesa ili druge bezbedne funkcije, iako je ventilacija uslov bezbednog režima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "64"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-10-1; čl. 18 i 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati nadzor rada ventilatora i bezbednu reakciju: blokadu, alarm i isključenje opreme.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-28",
      "chapter": "VIII",
      "section": "Ventilacija kao mera i njena pouzdanost",
      "primedba": "Položaj dovoda i odvoda vazduha nije usklađen sa mestima mogućeg ispuštanja i sa gustinom materije, pa može nastati mrtva zona ili recirkulacija.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-10-1; čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Prikazati putanje vazduha i položaje otvora u odnosu na izvore ispuštanja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-29",
      "chapter": "VIII",
      "section": "Ventilacija kao mera i njena pouzdanost",
      "primedba": "Ispust vazduha iz prostora sa mogućom eksplozivnom atmosferom nije analiziran kao potencijalni izvor opasnosti u spoljašnjem prostoru.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-10-1.",
      "korekcija": "Odrediti bezbedan položaj ispusta i, ako je potrebno, zonu opasnosti oko njega.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-30",
      "chapter": "VIII",
      "section": "Ventilacija kao mera i njena pouzdanost",
      "primedba": "Nije definisan tip ventilacije (kontrolisana ili nadgledana) niti način blokade rada opreme pri padu praćene veličine ispod granične vrednosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-10-1; čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati tip ventilacije, merene veličine i logiku blokade.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-31",
      "chapter": "VIII",
      "section": "Ventilacija kao mera i njena pouzdanost",
      "primedba": "Ventilator ili njegov pogonski motor nalazi se u klasifikovanoj zoni, a nije definisana Ex izvedba kompletnog sklopa.",
      "osnov": {
        "sources": [
          {
            "source_key": "P28"
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "Pravilnika o opremi i zaštitnim sistemima namenjenim za upotrebu u potencijalno eksplozivnim atmosferama („Sl. glasnik RS\", br. 10/2017 i 21/2020); SRPS EN IEC 60079-14.",
      "korekcija": "Definisati Ex kategoriju, EPL, grupu, temperaturnu klasu i tip zaštite ventilatora, motora i pripadajućih elemenata.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-32",
      "chapter": "VIII",
      "section": "Ventilacija kao mera i njena pouzdanost",
      "primedba": "Nije dat proračun ventilacije u prostoru skladišta zapaljivih i gorivih tečnosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P30",
            "articles": [
              "98"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 98 st. 1 tač. 3 Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021).",
      "korekcija": "Priložiti proračun i prikazati otvore i opremu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-33",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "Električna oprema u klasifikovanoj zoni nije izabrana prema utvrđenoj zoni, grupi gasa ili prašine, temperaturnoj klasi i nivou zaštite opreme.",
      "osnov": {
        "sources": [
          {
            "source_key": "P28"
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "Pravilnika o opremi i zaštitnim sistemima namenjenim za upotrebu u potencijalno eksplozivnim atmosferama („Sl. glasnik RS\", br. 10/2017 i 21/2020); SRPS EN IEC 60079-14; analiza zona opasnosti.",
      "korekcija": "Za svaku zonu dati minimalne karakteristike Ex opreme.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-34",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "Projekat elektroenergetskih instalacija nije usaglašen sa analizom zona opasnosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "38",
              "39"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 38 i 39 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); SRPS EN IEC 60079-14.",
      "korekcija": "Preneti granice zona u elektro crteže i specifikaciju.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-35",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "Električna instalacija u prostoru potencijalno ugroženom eksplozivnom atmosferom obrađena je bez prethodno utvrđenih zona opasnosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "38",
              "39"
            ]
          }
        ],
        "standards": [
          "SRPS EN 60079"
        ]
      },
      "osnov_raw": "čl. 38 i 39 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); serija SRPS EN 60079.",
      "korekcija": "Prvo usaglasiti analizu zona, potom izbor opreme.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-36",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "Nije priložena tabela sa parametrima protiveksplozijske zaštite (tip zaštite, grupa gasova, temperaturni razred, zona primene, nivo isprave i standardi ispitivanja) za svu opremu u zonama.",
      "osnov": {
        "sources": [
          {
            "source_key": "P28"
          },
          {
            "source_key": "P02",
            "articles": [
              "18",
              "29",
              "30",
              "31"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-0",
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "Pravilnika o opremi i zaštitnim sistemima namenjenim za upotrebu u potencijalno eksplozivnim atmosferama („Sl. glasnik RS\", br. 10/2017 i 21/2020); SRPS EN IEC 60079-0 i SRPS EN IEC 60079-14; čl. 18, 29, 30 i 31 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Priložiti tabelu za svu opremu, uključujući neelektričnu prema SRPS EN ISO 80079-36 i 80079-37.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-37",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "Za opremu je navedeno samo da je „u Ex izvedbi“, bez definisanog tipa zaštite i kompatibilnosti sa načinom ugradnje.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-14; standard za konkretan tip zaštite.",
      "korekcija": "Definisati tip zaštite (d, e, i, p, t i dr.) i tehničke uslove koji iz njega proizlaze.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-38",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "Tehnički opis ne definiše minimalnu kompletnu Ex oznaku koju oprema mora imati za konkretnu zonu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P28"
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "Pravilnika o opremi i zaštitnim sistemima namenjenim za upotrebu u potencijalno eksplozivnim atmosferama („Sl. glasnik RS\", br. 10/2017 i 21/2020); SRPS EN IEC 60079-14.",
      "korekcija": "Navesti minimalnu Ex oznaku nezavisno od proizvođača.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-39",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "Oznake protiveksplozijske zaštite u predmeru i grafičkoj dokumentaciji nisu u skladu sa odgovarajućim standardom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-0"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-0; čl. 30 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Ispraviti oznake i uskladiti ih u svim prilozima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-40",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "Temperaturni razred definisane Ex zaštite ne odgovara minimalno zahtevanoj klasi za pare konkretnog goriva, ili je razred neopravdano ograničen.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "29",
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-20-1"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-20-1; čl. 29 i 30 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Uskladiti temperaturni razred sa svojstvima materije i obrazložiti izbor.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-41",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "Nije provereno da li deklarisani opseg ambijentalne temperature Ex opreme odgovara stvarnim temperaturama na mestu ugradnje.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-14; dokumentacija proizvođača.",
      "korekcija": "Uporediti projektne temperature sa dozvoljenim opsegom sertifikovane opreme.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-42",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "Kablovski uvodi, redukcije i slepi čepovi nisu specifikovani kao deo Ex sklopa odgovarajućeg tipa zaštite, niti je definisano zatvaranje neiskorišćenih ulaza.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-14; dokumentacija Ex kućišta.",
      "korekcija": "Definisati sertifikovane uvode i čepove kompatibilne sa kućištem, kablom, grupom i zonom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-43",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "Razvodne i priključne kutije, svetiljke, motori, aktuatori, grejni kablovi, instrumentacija, detektori i lokalne komande u zoni nisu definisani u odgovarajućoj Ex izvedbi.",
      "osnov": {
        "sources": [
          {
            "source_key": "P28"
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "Pravilnika o opremi i zaštitnim sistemima namenjenim za upotrebu u potencijalno eksplozivnim atmosferama („Sl. glasnik RS\", br. 10/2017 i 21/2020); SRPS EN IEC 60079-14; analiza zona.",
      "korekcija": "Za svaki uređaj u zoni definisati kompletnu Ex oznaku i tip zaštite.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-44",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "Nije definisan potreban nivo isprave o usaglašenosti ni standard po kome se ispituje oprema predviđena za rad u eksplozivnim atmosferama.",
      "osnov": {
        "sources": [
          {
            "source_key": "P28"
          },
          {
            "source_key": "P02",
            "articles": [
              "29",
              "30",
              "64",
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o opremi i zaštitnim sistemima namenjenim za upotrebu u potencijalno eksplozivnim atmosferama („Sl. glasnik RS\", br. 10/2017 i 21/2020); čl. 29, 30, 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Za svaku vrstu opreme definisati potrebnu ispravu, sertifikat ili izveštaj i označavanje.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-45",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "Projektant se poziva na zastareli propis o obaveznom atestiranju električnih uređaja za eksplozivne atmosfere kao da je i dalje važeći osnov.",
      "osnov": {
        "sources": [
          {
            "source_key": "P28"
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o opremi i zaštitnim sistemima namenjenim za upotrebu u potencijalno eksplozivnim atmosferama („Sl. glasnik RS\", br. 10/2017 i 21/2020); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Zameniti zastareli pravni osnov i precizno definisati aktuelnu vrstu isprave.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-46",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "Prihvaćena ili odbačena inostrana Ex isprava bez provere da li odgovara važećem postupku i zahtevanim karakteristikama.",
      "osnov": {
        "sources": [
          {
            "source_key": "P28"
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o opremi i zaštitnim sistemima namenjenim za upotrebu u potencijalno eksplozivnim atmosferama („Sl. glasnik RS\", br. 10/2017 i 21/2020); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Proveriti sadržaj, obim sertifikacije, standard i način pravnog prihvatanja; ne zahtevati automatski ispravu imenovanog tela za svaku opremu.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "USLOVNO JAK",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VIII-47",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "U projektu nije prikazano početno pregledanje Ex instalacije ni dokumentacija koja mora biti raspoloživa za izbor i ugradnju opreme.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-14.",
      "korekcija": "Definisati obim dokumentacije i zahteve za početni pregled.",
      "snaga": "USLOVNO_JAK",
      "snaga_raw": "JAK u okviru usvojenog Ex režima",
      "requires_slots": [],
      "status": "draft"
    },
    {
      "id": "VIII-48",
      "chapter": "VIII",
      "section": "Izbor i ugradnja Ex opreme",
      "primedba": "Tehnički opis, proračun, crteži i predmer daju različite podatke o zoni ili Ex karakteristikama iste opreme.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "64",
              "65",
              "66",
              "70"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18, 64–66 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti zonu, oznaku, mesto ugradnje i minimalne karakteristike kroz sve delove dokumentacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-49",
      "chapter": "VIII",
      "section": "Kablovi, sopstvena bezbednost i električna zaštita u Ex prostorima",
      "primedba": "Nije definisan nivo isprave o usaglašenosti ni standard ispitivanja kablova koji se koriste u zonama opasnosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "29",
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-14",
          "SRPS EN IEC 60332",
          "SRPS HD 60364-5-52"
        ]
      },
      "osnov_raw": "SRPS HD 60364-5-52 (poglavlje 527); SRPS EN IEC 60079-14; SRPS EN IEC 60332; čl. 29 i 30 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati tip kabla, standard i traženu ispravu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-50",
      "chapter": "VIII",
      "section": "Kablovi, sopstvena bezbednost i električna zaštita u Ex prostorima",
      "primedba": "Nije dokazano da su kablovi i način polaganja u zoni odgovarajući za mehaničke, hemijske i temperaturne uticaje prostora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-14; čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati zaštitu od oštećenja i kompatibilnost sa Ex uvodima i opremom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-51",
      "chapter": "VIII",
      "section": "Kablovi, sopstvena bezbednost i električna zaštita u Ex prostorima",
      "primedba": "Na grafičkoj dokumentaciji nisu prikazane trase kablova ni mesta ulaska i izlaska instalacija iz zona opasnosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); SRPS EN IEC 60079-14.",
      "korekcija": "Prikazati trase, prodore, prelaze granica zona i način zaptivanja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-52",
      "chapter": "VIII",
      "section": "Kablovi, sopstvena bezbednost i električna zaštita u Ex prostorima",
      "primedba": "Za strujna kola sopstvene bezbednosti nisu dati podaci i proračuni potrebni za proveru kompatibilnosti uređaja, barijera i kablova.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN IEC 60079-11",
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-14; SRPS EN IEC 60079-11.",
      "korekcija": "Dati parametre uređaja i kola, proračun kompatibilnosti i šemu kompletnog kola.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-53",
      "chapter": "VIII",
      "section": "Kablovi, sopstvena bezbednost i električna zaštita u Ex prostorima",
      "primedba": "Nije priložen proračun podužne induktivnosti i kapacitivnosti za kola u zaštiti tipa sopstvena bezbednost.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-11"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-11; čl. 30 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Priložiti proračun i dokaz da su vrednosti u dozvoljenim granicama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-54",
      "chapter": "VIII",
      "section": "Kablovi, sopstvena bezbednost i električna zaštita u Ex prostorima",
      "primedba": "Za Zener barijere nije projektovan ni dokazan pouzdan sistem uzemljenja koji je sastavni deo zaštitnog koncepta.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN IEC 60079-11",
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-14; SRPS EN IEC 60079-11.",
      "korekcija": "Definisati vod, priključke i karakteristike uzemljenja barijere.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-55",
      "chapter": "VIII",
      "section": "Kablovi, sopstvena bezbednost i električna zaštita u Ex prostorima",
      "primedba": "Barijera ili galvanski izolator nije usaglašen sa parametrima terenskog uređaja i kabla.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-14; dokumentacija sertifikovanih uređaja.",
      "korekcija": "Proveriti kompatibilnost ulazno-izlaznih parametara i dozvoljene kapacitivnosti i induktivnosti.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-56",
      "chapter": "VIII",
      "section": "Kablovi, sopstvena bezbednost i električna zaštita u Ex prostorima",
      "primedba": "Nije prikazano propisano razdvajanje, označavanje i vođenje kola sopstvene bezbednosti u odnosu na druga kola.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-14.",
      "korekcija": "Prikazati trase, razdvajanje, terminale i identifikaciju kola u ormanima i na terenu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-57",
      "chapter": "VIII",
      "section": "Kablovi, sopstvena bezbednost i električna zaštita u Ex prostorima",
      "primedba": "Nije proračunom dokazano da zaštitni uređaji u kolima Ex opreme obezbeđuju zahtevano vreme isključenja i zaštitu od indirektnog dodira.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-14",
          "SRPS HD 60364-4-41"
        ]
      },
      "osnov_raw": "SRPS HD 60364-4-41; SRPS EN IEC 60079-14; čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati proračun petlje kvara i proveru karakteristike zaštitnog uređaja za merodavne struje kvara; ne koristiti automatski istorijski kriterijum bez potvrde aktuelnog osnova.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-58",
      "chapter": "VIII",
      "section": "Kablovi, sopstvena bezbednost i električna zaštita u Ex prostorima",
      "primedba": "Strujno kolo Ex elektromotora nije zaštićeno od preopterećenja na način usklađen sa karakteristikama motora i tipom zaštite.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-14; relevantni standard motora.",
      "korekcija": "Definisati zaštitu od kratkog spoja i preopterećenja, podešenja i termičke senzore.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-59",
      "chapter": "VIII",
      "section": "Kablovi, sopstvena bezbednost i električna zaštita u Ex prostorima",
      "primedba": "Nije predviđen dovoljan broj uređaja za hitno isključenje procesa ili električne opreme u prostoru ugroženom eksplozivnom atmosferom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-14; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati opremu koja se isključuje, opremu koja ostaje u radu, položaj tastera i bezbednu sekvencu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-60",
      "chapter": "VIII",
      "section": "Statički elektricitet, uzemljenje i gromobranska zaštita",
      "primedba": "Nije projektovano potpuno izjednačenje potencijala metalnih masa opreme i instalacija u prostoru ugroženom eksplozivnom atmosferom.",
      "osnov": {
        "sources": [],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-14; standardi uzemljenja i izjednačenja potencijala.",
      "korekcija": "Prikazati veze rezervoara, cevovoda, opreme i konstrukcije na sistem izjednačenja potencijala.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-61",
      "chapter": "VIII",
      "section": "Statički elektricitet, uzemljenje i gromobranska zaštita",
      "primedba": "Nisu projektovane mere zaštite od statičkog elektriciteta u procesu u kome statičko pražnjenje može biti izvor paljenja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); važeći propis odnosno standard za zaštitu od statičkog elektriciteta; analiza rizika procesa.",
      "korekcija": "Definisati provodne veze, disipativne podove, uzemljenje opreme i creva i druge mere.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-62",
      "chapter": "VIII",
      "section": "Statički elektricitet, uzemljenje i gromobranska zaštita",
      "primedba": "Na mestu pretakanja nije projektovana pouzdana veza za izjednačenje potencijala cisterne i postrojenja, niti bezbedan redosled pretakanja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P30"
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021); analiza opasnosti; pravila zaštite od statičkog elektriciteta.",
      "korekcija": "Predvideti priključak za bonding i, kada je zahtevano, blokadu koja onemogućava pretakanje bez uspostavljene veze.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-63",
      "chapter": "VIII",
      "section": "Statički elektricitet, uzemljenje i gromobranska zaštita",
      "primedba": "Nije definisan tip protiveksplozijske zaštite prekidača (štipaljke) za uzemljenje autocisterni u odnosu na zone opasnosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "29",
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-0"
        ]
      },
      "osnov_raw": "SRPS EN IEC 60079-0 i 60079-14; čl. 29 i 30 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Definisati Ex izvedbu uređaja i njegov položaj u odnosu na granice zone.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-64",
      "chapter": "VIII",
      "section": "Statički elektricitet, uzemljenje i gromobranska zaštita",
      "primedba": "Projekat zaštite od atmosferskog pražnjenja nije koordinisan sa rezervoarima, odušnim cevima, zonama opasnosti i metalnom tehnološkom opremom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          }
        ],
        "standards": [
          "SRPS EN 62305"
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); serija SRPS EN 62305; analiza zona.",
      "korekcija": "Prikazati zaštitne zone, spojeve, izjednačenje potencijala i mere protiv varničenja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-65",
      "chapter": "VIII",
      "section": "Detekcija eksplozivnih gasova i para",
      "primedba": "Centrala predviđena za detekciju eksplozivnih gasova nije dokazano namenjena toj funkciji, već se projektant oslanja na standarde za dojavu požara ili gašenje.",
      "osnov": {
        "sources": [
          {
            "source_key": "P22"
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima za stabilne instalacije za detekciju eksplozivnih gasova i para („Sl. list SRJ\", br. 24/93); odgovarajući standardi detekcije gasa; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Dokazati da su centrala i kompletan sistem namenjeni detekciji konkretne eksplozivne atmosfere i da imaju zahtevani nadzor kvarova.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-66",
      "chapter": "VIII",
      "section": "Detekcija eksplozivnih gasova i para",
      "primedba": "Detektor eksplozivnog gasa povezan je preko modula na liniju centrale za dojavu požara, suprotno propisanom razdvajanju sistema.",
      "osnov": {
        "sources": [
          {
            "source_key": "P22"
          },
          {
            "source_key": "P21"
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima za stabilne instalacije za detekciju eksplozivnih gasova i para („Sl. list SRJ\", br. 24/93); Pravilnika o tehničkim normativima za stabilne instalacije za dojavu požara („Sl. list SRJ\", br. 87/93); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Razdvojiti sisteme i obezbediti nezavisnu obradu signala detekcije gasa.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-67",
      "chapter": "VIII",
      "section": "Detekcija eksplozivnih gasova i para",
      "primedba": "Centrala za detekciju gasa nije postavljena van kontrolisanog (ugroženog) prostora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P22",
            "articles": [
              "27"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 27 Pravilnika o tehničkim normativima za stabilne instalacije za detekciju eksplozivnih gasova i para („Sl. list SRJ\", br. 24/93).",
      "korekcija": "Izmestiti centralu u prostor koji propis dozvoljava.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-68",
      "chapter": "VIII",
      "section": "Detekcija eksplozivnih gasova i para",
      "primedba": "Nisu definisani alarmni i izvršni pragovi reagovanja sistema za detekciju eksplozivnog gasa.",
      "osnov": {
        "sources": [
          {
            "source_key": "P22"
          }
        ]
      },
      "osnov_raw": "Pravilnika o tehničkim normativima za stabilne instalacije za detekciju eksplozivnih gasova i para („Sl. list SRJ\", br. 24/93); projektna analiza rizika.",
      "korekcija": "Definisati pragove, kašnjenja i funkcije koje se aktiviraju na svakom nivou.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-69",
      "chapter": "VIII",
      "section": "Detekcija eksplozivnih gasova i para",
      "primedba": "Položaj detektora nije obrazložen prema izvorima ispuštanja, relativnoj gustini gasa, ventilaciji i geometriji prostora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "relevantni standard i smernica za detekciju gasa; čl. 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Dati projektni kriterijum i grafički dokaz položaja svih detektora.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-70",
      "chapter": "VIII",
      "section": "Detekcija eksplozivnih gasova i para",
      "primedba": "Nije data matrica uzroka i posledica sistema detekcije gasa (alarm, ventilacija, zatvaranje ventila, blokada procesa, selektivno isključenje opreme).",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "64",
              "65",
              "66"
            ]
          },
          {
            "source_key": "P22"
          }
        ]
      },
      "osnov_raw": "čl. 18 i 64–66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o tehničkim normativima za stabilne instalacije za detekciju eksplozivnih gasova i para („Sl. list SRJ\", br. 24/93).",
      "korekcija": "Dati jasnu matricu, prioritete i reakciju sistema pri kvaru napajanja ili senzora.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-71",
      "chapter": "VIII",
      "section": "Detekcija eksplozivnih gasova i para",
      "primedba": "Detektor gasa naveden je u tekstualnom delu, ali nije označen u grafičkoj dokumentaciji, niti je priložen poseban projekat detekcije gasa.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "31",
              "38",
              "39"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "18",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 18 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 38 i 39 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Priložiti projekat sistema izrađen od ovlašćenog pravnog lica i ucrtati opremu.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-72",
      "chapter": "VIII",
      "section": "Detekcija eksplozivnih gasova i para",
      "primedba": "U predmeru nije navedena isprava o usaglašenosti za uređaje u protiveksplozijskoj izvedbi (sonde, centrale, interfejsi).",
      "osnov": {
        "sources": [
          {
            "source_key": "P28"
          },
          {
            "source_key": "P02",
            "articles": [
              "29",
              "30",
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "Pravilnika o opremi i zaštitnim sistemima namenjenim za upotrebu u potencijalno eksplozivnim atmosferama („Sl. glasnik RS\", br. 10/2017 i 21/2020); čl. 29, 30 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Za svaku poziciju definisati traženu ispravu i standard.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-73",
      "chapter": "VIII",
      "section": "Akumulatorske prostorije i vodonik",
      "primedba": "Za prostoriju sa stacionarnim akumulatorskim baterijama nije procenjena mogućnost izdvajanja vodonika pri punjenju i nastanka eksplozivne atmosfere.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30",
              "31"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-10-1",
          "SRPS EN IEC 62485-2"
        ]
      },
      "osnov_raw": "čl. 30 i 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); SRPS EN IEC 62485-2; po potrebi SRPS EN IEC 60079-10-1.",
      "korekcija": "Odrediti tip baterije, režim punjenja i emisiju gasa, pa dokazati da li je klasifikacija zone potrebna.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-74",
      "chapter": "VIII",
      "section": "Akumulatorske prostorije i vodonik",
      "primedba": "Ventilacija akumulatorske prostorije nije proračunata prema emisiji gasa, odnosno predviđeno je povremeno otvaranje prozora bez dokaza o trajno bezbednoj koncentraciji.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "64",
              "65"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 62485-2"
        ]
      },
      "osnov_raw": "SRPS EN IEC 62485-2; čl. 64 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Proračunati potreban prirodni ili prinudni protok i definisati trajno raspoložive otvore.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-75",
      "chapter": "VIII",
      "section": "Akumulatorske prostorije i vodonik",
      "primedba": "Punjač može raditi i kada prinudna ventilacija nije u funkciji, iako se ventilacija koristi kao mera kontrole koncentracije vodonika.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "64"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 62485-2"
        ]
      },
      "osnov_raw": "SRPS EN IEC 62485-2; čl. 18 i 64 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Projektovati nadzor rada ventilacije i blokadu ili ograničenje punjenja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-76",
      "chapter": "VIII",
      "section": "Akumulatorske prostorije i vodonik",
      "primedba": "Ventilator, svetiljke, sonde i druga oprema u akumulatorskoj prostorici nisu usaglašeni sa utvrđenom klasifikacijom prostora.",
      "osnov": {
        "sources": [
          {
            "source_key": "P28"
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-14",
          "SRPS EN IEC 62485-2"
        ]
      },
      "osnov_raw": "SRPS EN IEC 62485-2; SRPS EN IEC 60079-14; Pravilnika o opremi i zaštitnim sistemima namenjenim za upotrebu u potencijalno eksplozivnim atmosferama („Sl. glasnik RS\", br. 10/2017 i 21/2020).",
      "korekcija": "Za opremu u zoni definisati Ex izvedbu, ili grafički i proračunski dokazati položaj van zone.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-77",
      "chapter": "VIII",
      "section": "Akumulatorske prostorije i vodonik",
      "primedba": "Nije data osnova akumulatorske prostorije sa ucrtanom ventilacijom, elektro opremom i granicama zone, niti je oprema obuhvaćena predmerom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "65",
              "66",
              "70"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 62485-2"
        ]
      },
      "osnov_raw": "čl. 18, 65, 66 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); SRPS EN IEC 62485-2.",
      "korekcija": "Dati koordinisanu osnovu i presek i usaglasiti specifikaciju sve opreme.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-78",
      "chapter": "VIII",
      "section": "Akumulatorske prostorije i vodonik",
      "primedba": "Javljači požara u prostoriji za punjenje baterija nisu predviđeni u odgovarajućoj Ex izvedbi, jer nije izvršena klasifikacija zona.",
      "osnov": {
        "sources": [
          {
            "source_key": "P28"
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-14"
        ]
      },
      "osnov_raw": "Pravilnika o opremi i zaštitnim sistemima namenjenim za upotrebu u potencijalno eksplozivnim atmosferama („Sl. glasnik RS\", br. 10/2017 i 21/2020); SRPS EN IEC 60079-14; čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Izvršiti klasifikaciju i uskladiti izvedbu svih uređaja u prostoriji.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-79",
      "chapter": "VIII",
      "section": "Postrojenja i objekti za zapaljive i gorive tečnosti i gasove",
      "primedba": "Nije data količina, način skladištenja ni karakteristike zapaljive odnosno gorive tečnosti koja se koristi ili skladišti u objektu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P29",
            "articles": [
              "5",
              "6",
              "7"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P30",
            "articles": [
              "5"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5, 6 i 7 Zakona o zapaljivim i gorivim tečnostima i zapaljivim gasovima („Sl. glasnik RS\", br. 54/2015 i 95/2018 – dr. zakon); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 5 Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021).",
      "korekcija": "Navesti tačne količine, ambalažu, mesto i način skladištenja i priložiti podatke o materijama.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-80",
      "chapter": "VIII",
      "section": "Postrojenja i objekti za zapaljive i gorive tečnosti i gasove",
      "primedba": "Nisu date karakteristike materija (npr. aditiva) na osnovu kojih bi se utvrdilo da li pripadaju kategoriji zapaljivih i gorivih tečnosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P30",
            "articles": [
              "5"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 5 Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Priložiti podatke o materijama i iz njih izvesti potrebne mere i zone.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-81",
      "chapter": "VIII",
      "section": "Postrojenja i objekti za zapaljive i gorive tečnosti i gasove",
      "primedba": "Nisu definisane zone opasnosti iako se koriste lako zapaljive tečnosti u malim pakovanjima na radnim mestima, niti je opisan način dopunjavanja i ventilacija.",
      "osnov": {
        "sources": [
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P29"
          }
        ],
        "standards": [
          "SRPS EN IEC 60079-10-1"
        ]
      },
      "osnov_raw": "čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); Zakona o zapaljivim i gorivim tečnostima i zapaljivim gasovima („Sl. glasnik RS\", br. 54/2015 i 95/2018 – dr. zakon); SRPS EN IEC 60079-10-1.",
      "korekcija": "Analizirati rad sa malim količinama i definisati zone ili dokazati da nisu potrebne.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-82",
      "chapter": "VIII",
      "section": "Postrojenja i objekti za zapaljive i gorive tečnosti i gasove",
      "primedba": "Visina pregradnih zidova zaštitnih basena nije usaglašena između tehničkog opisa i grafičke dokumentacije, odnosno nagibi dna nisu projektovani u skladu sa propisom.",
      "osnov": {
        "sources": [
          {
            "source_key": "P30",
            "articles": [
              "46",
              "47"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 46 i 47 Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021); čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti dokumentaciju i uskladiti rešenje sa propisom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-83",
      "chapter": "VIII",
      "section": "Postrojenja i objekti za zapaljive i gorive tečnosti i gasove",
      "primedba": "U proračunu kapaciteta zaštitnih basena nije analiziran uticaj velikih elemenata konstrukcije u basenu (temelji, pregradni zidovi).",
      "osnov": {
        "sources": [
          {
            "source_key": "P30",
            "articles": [
              "46"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 46 Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); čl. 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Ponoviti proračun sa umanjenjem zapremine za elemente konstrukcije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-84",
      "chapter": "VIII",
      "section": "Postrojenja i objekti za zapaljive i gorive tečnosti i gasove",
      "primedba": "U grafičkoj dokumentaciji nisu definisani svi elementi konstrukcije zaštitnih basena.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "66"
            ]
          },
          {
            "source_key": "P30"
          }
        ]
      },
      "osnov_raw": "čl. 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021).",
      "korekcija": "Prikazati sve elemente sa dimenzijama i materijalima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-85",
      "chapter": "VIII",
      "section": "Postrojenja i objekti za zapaljive i gorive tečnosti i gasove",
      "primedba": "Betonski temelji pumpi nemaju minimalnu propisanu visinu.",
      "osnov": {
        "sources": [
          {
            "source_key": "P30",
            "articles": [
              "125"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 125 Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021).",
      "korekcija": "Uskladiti visinu temelja sa propisom.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-86",
      "chapter": "VIII",
      "section": "Postrojenja i objekti za zapaljive i gorive tečnosti i gasove",
      "primedba": "Nisu jasno definisane karakteristike pristupnih saobraćajnica i površina za pretakanje (dužina prilaza, tip kolovoza, dimenzije i položaj ostrva i uređaja za pretakanje).",
      "osnov": {
        "sources": [
          {
            "source_key": "P30",
            "articles": [
              "118",
              "119",
              "120"
            ]
          },
          {
            "source_key": "P02",
            "articles": [
              "64",
              "66"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 118, 119 i 120 Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021); čl. 64 i 66 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Kotirati i opisati sve elemente pretakališta.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-87",
      "chapter": "VIII",
      "section": "Postrojenja i objekti za zapaljive i gorive tečnosti i gasove",
      "primedba": "Nisu definisani kriterijumi za zaustavljanje i parkiranje cisterni u zoni pretakališta, niti je namena parkirališta usaglašena sa lokacijskim uslovima.",
      "osnov": {
        "sources": [
          {
            "source_key": "P30",
            "articles": [
              "119"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "31"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 119 Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021); čl. 31 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Definisati režim i uskladiti ga sa aktima nadležnog organa.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-88",
      "chapter": "VIII",
      "section": "Postrojenja i objekti za zapaljive i gorive tečnosti i gasove",
      "primedba": "Nije urađen proračun ukupnog kapaciteta odušivanja zapaljivih tečnosti.",
      "osnov": {
        "sources": [
          {
            "source_key": "P30",
            "articles": [
              "54"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 54 Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021).",
      "korekcija": "Priložiti proračun i uskladiti ga sa dimenzijama odušnih vodova.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-89",
      "chapter": "VIII",
      "section": "Postrojenja i objekti za zapaljive i gorive tečnosti i gasove",
      "primedba": "Rezervoar za tečna goriva projektovan je tako da se delom ukopava na susednu parcelu, odnosno ne ispunjava propisana rastojanja.",
      "osnov": {
        "sources": [
          {
            "source_key": "P31",
            "articles": [
              "9"
            ]
          },
          {
            "source_key": "P30"
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 9 Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija stanica za snabdevanje gorivom prevoznih sredstava u drumskom saobraćaju, manjih plovila, manjih privrednih i sportskih vazduhoplova („Sl. glasnik RS\", br. 92/2021); Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni).",
      "korekcija": "Izmestiti rezervoar ili pribaviti odgovarajući pravni osnov i uskladiti rastojanja.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-90",
      "chapter": "VIII",
      "section": "Postrojenja i objekti za zapaljive i gorive tečnosti i gasove",
      "primedba": "Za priključni gasovod sa merno-regulacionom stanicom nisu ishodovani uslovi za bezbedno postavljanje sa aspekta zaštite od požara.",
      "osnov": {
        "sources": [
          {
            "source_key": "P29",
            "articles": [
              "6"
            ]
          },
          {
            "source_key": "P19"
          }
        ]
      },
      "osnov_raw": "čl. 6 Zakona o zapaljivim i gorivim tečnostima i zapaljivim gasovima („Sl. glasnik RS\", br. 54/2015 i 95/2018 – dr. zakon); Pravilnika o uslovima za nesmetanu i bezbednu distribuciju prirodnog gasa gasovodima pritiska do 16 bar („Sl. glasnik RS\", br. 86/2015).",
      "korekcija": "Pribaviti uslove i ugraditi ih u dokumentaciju.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-91",
      "chapter": "VIII",
      "section": "Postrojenja i objekti za zapaljive i gorive tečnosti i gasove",
      "primedba": "Zapremina rezervoara nije usklađena između tehničkog opisa, grafike i predmera.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "65"
            ]
          }
        ]
      },
      "osnov_raw": "čl. 18 i 65 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023).",
      "korekcija": "Usaglasiti podatak u svim delovima dokumentacije.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    },
    {
      "id": "VIII-92",
      "chapter": "VIII",
      "section": "Postrojenja i objekti za zapaljive i gorive tečnosti i gasove",
      "primedba": "Na osnovama nije data oznaka skladišta zapaljivih i gorivih tečnosti navedena u tabeli na crtežu, niti su projekti usaglašeni u pogledu poda i vrata skladišta.",
      "osnov": {
        "sources": [
          {
            "source_key": "P02",
            "articles": [
              "18",
              "70"
            ]
          },
          {
            "source_key": "P01",
            "articles": [
              "30"
            ]
          },
          {
            "source_key": "P30"
          }
        ]
      },
      "osnov_raw": "čl. 18 i 70 Pravilnika o sadržini, načinu i postupku izrade i načinu vršenja kontrole tehničke dokumentacije prema klasi i nameni objekata („Sl. glasnik RS\", br. 96/2023); čl. 30 Zakona o zaštiti od požara („Sl. glasnik RS\", br. 111/2009, 20/2015, 87/2018 i 87/2018 – dr. zakoni); Pravilnika o tehničkim normativima za bezbednost od požara i eksplozija postrojenja i objekata za zapaljive i gorive tečnosti i o uskladištavanju i pretakanju zapaljivih i gorivih tečnosti („Sl. glasnik RS\", br. 114/2017 i 85/2021).",
      "korekcija": "Usaglasiti oznake, materijalizaciju poda i klase vrata u svim projektima.",
      "snaga": "JAK",
      "snaga_raw": "JAK",
      "requires_slots": [],
      "status": "approved"
    }
  ]
}
